---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:5.1.1
ordre_document: 24
titre: Aération des locaux munis de fenêtres ouvrantes
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 24 Aération des locaux munis de fenêtres ouvrantes
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/23-mesures-organisationnelles|Mesures organisationnelles]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/25-limitation-du-nombre-de-personnes|Limitation du nombre de personnes]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 24_5.1.1_aération_des_locaux_munis_de_fenêtres_ouvrantes.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 5.1.1. Aération des locaux munis de fenêtres ouvrantes 

Dans ces locaux, il est possible d’ouvrir les fenêtres pour laisser entrer suffisamment d’air neuf. 

L’article III.1-35. de l’A.R. du 28 avril 2017 le permet explicitement : « _L’aération se fait de façon naturelle ou au moyen d’une installation d’aération_ ». 

La meilleure stratégie en la matière consiste à ouvrir grand les fenêtres à des moments réguliers (p. ex. pendant les pauses de travail) pendant une courte période ; cette méthode minimise, d’une part, les nuisances sonores (dues, p. ex., au bruit de la circulation) pour les travailleurs et, d’autre part, les déperditions énergétiques. 

Quand il n’y a pas ou peu de nuisances sonores et qu’il ne faut pas ou peu chauffer, il est bien sûr possible d’ouvrir les fenêtres légèrement en permanence. Dans les locaux ayant une densité d’occupation élevée, une ouverture permanente peut également être nécessaire pour respecter la concentration de CO2 requise. 

Dans les locaux où une ventilation mécanique est prévue mais dont le débit est insuffisant pour ne pas dépasser la concentration de CO2 de 900 ppm, cette stratégie peut également être utilisée.
