---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:5.2.2
ordre_document: 28
titre: Adaptation du réglage
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 28 Adaptation du réglage
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/27-limitation-des-sources-de-polluants|Limitation des sources de polluants]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/29-augmentation-du-debit|Augmentation du débit]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 28_5.2.2_adaptation_du_réglage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 5.2.2. Adaptation du réglage 

Ceci est possible dans les cas suivants : 

- pour les installations équipées de registres de mélange d’air, où un mélange d’air neuf et d’air repris est pulsé : dans ce cas, il est parfois possible d’accroître la quantité d’air neuf afin de respecter la concentration maximale de CO2 souhaitée. 

- pour les installations équipées de boîtes VAV : celles-ci sont commandées le plus souvent en fonction de la température dans le local ; il est possible de prévoir une régulation supplémentaire qui adapte le débit minimal de la boîte VAV en fonction de la concentration de CO2 dans le local.
