---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:5.2.3
ordre_document: 29
titre: Augmentation du débit
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 29 Augmentation du débit
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/28-adaptation-du-reglage|Adaptation du réglage]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/30-renouvellement-de-l-installation-de-ventilation|Renouvellement de l’installation de ventilation]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 29_5.2.3_augmentation_du_débit.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 5.2.3. Augmentation du débit 

Le débit de l’installation de ventilation existante peut être augmenté simplement en augmentant la vitesse du ventilateur via une adaptation de la transmission par courroie ou la fréquence d’alimentation (dans le cas de moteur alimenté par variateur de fréquence). 

Néanmoins, vu que les pertes de charge dans les conduits d’air sont proportionnelles au carré du débit, et que la puissance d’entraînement est proportionnelle au cube du débit, il ne faut clairement pas espérer beaucoup de cette méthode ; p. ex. une augmentation du débit de 10 % demande 33 % de puissance en plus. 

Même si cette puissance peut être délivrée (en changeant le moteur d’entraînement), des nuisances acoustiques apparaîtront, vu que la production acoustique est plus ou moins proportionnelle aux pertes de charge. 

Si un débit plus important est nécessaire dans un ou deux locaux seulement, cette méthode est à envisager. 

Pour toutes les solutions décrites ci-dessus, il faut vérifier au préalable si la batterie de chauffe peut délivrer la puissance nécessaire et s’il n’existe aucun risque de gel de l’installation.
