---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:5.2.5
ordre_document: 31
titre: Recours à la limite majorée de 1 200 ppm
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 31 Recours à la limite majorée de 1 200 ppm
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/30-renouvellement-de-l-installation-de-ventilation|Renouvellement de l’installation de ventilation]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/32-controle-de-l-humidite-ambiante|Contrôle de l’humidité ambiante]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 31_5.2.5_recours_à_la_limite_majorée_de_1_200_ppm.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 5.2.5. Recours à la limite majorée de 1 200 ppm 

Si l’environnement est pauvre en émissions de polluants dans les locaux de travail, alors il suffit que la concentration en CO2 soit inférieure à 1200 ppm ou qu’il y ait un débit de ventilation d’au moins 25 m³/h par personne présente pendant 95 % de la durée d'utilisation, calculée sur une durée maximale de 8 heures, et en supposant une concentration extérieure de 400 ppm CO2. 

Attention, ceci ne s’applique que s’il est également impossible de prendre des mesures organisationnelles (donc diminution du nombre de personnes ou de leur durée de séjour dans le local).
