---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.1
ordre_document: 34
titre: Limitation des sources de polluants
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 34 Limitation des sources de polluants
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/33-application-dans-les-nouveaux-batiments-les-renovations-lourdes-et-les-nouvelles-prises-en-loca|Application dans les nouveaux bâtiments, les rénovations lourdes et les nouvelles prises en location (avec demande de permis de bâtir postérieure au 1er janvier 2020)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/35-debit-d-air-a-prevoir|Débit d’air à prévoir]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 34_6.1_limitation_des_sources_de_polluants.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 6.1. Limitation des sources de polluants 

Le § 3, 2[e] alinéa de l’A.R. du 2 mai 2019 indique ceci : « _En dérogation au premier alinéa, l'employeur prend les mesures techniques et/ou organisationnelles nécessaires pour veiller à ce que la concentration de CO2  dans les locaux de travail soit généralement inférieure à 1200 ppm ou qu'un débit minimal de ventilation de 25m³/h par personne soit respecté, à condition de satisfaire aux exigences suivantes :_ 

_1° l'employeur peut démontrer sur la base des résultats de l'analyse des risques que les travailleurs bénéficient d'un niveau équivalent ou meilleur de protection en ce qui concerne la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], du fait que les_ _**sources de pollution** visées au § 2, 2° à 4° soient_ _**éliminées** ou_ _**considérablement réduites** , par exemple par l'utilisation de matériaux à faible émission ; »_ 

Il est dès lors utile de définir cette notion de sources de pollution éliminées ou considérablement réduites : les locaux de travail dans lesquels les sources de pollution ont été éliminées ou considérablement réduites répondent notamment à la condition que les revêtements de sol de ces locaux doivent être conformes aux exigences de l’AR du 8 mai 2014 C-2014/24239.
