---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.2
ordre_document: 35
titre: Débit d’air à prévoir
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 35 Débit d’air à prévoir
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/34-limitation-des-sources-de-polluants|Limitation des sources de polluants]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/36-execution-de-la-ventilation|Exécution de la ventilation]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 35_6.2_débit_dair_à_prévoir.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 6.2. Débit d’air à prévoir 

Il y a lieu de prévoir les débits d’air neuf suivants : 

- dans les locaux qui sont des lieux de travail mais qui sont munis de **fenêtres ouvrantes** , les débits prévus au point 2.2. de l’art. B1., § 4, du **cahier des charges type 105** demeurent applicables, pour autant que la densité d’occupation ne dépasse pas 1 personne par 8 m[2] de surface nette au sol ; 

- dans les autres locaux qui sont des lieux de travail, un **débit de 40 m[3] /h par personne** doit être prévu ; 

- dans les locaux dont la qualité de l’air est principalement déterminée par d’autres sources que l’occupation humaine (et qui sont ou non des lieux de travail), les débits minima prévus au point 2.3. de l’art. B1., § 4, du cahier des charges type 105 demeurent également applicables. 

- dans les locaux qui ne sont pas des lieux de travail, les débits prévus au point 2.2. de l’art. B1., § 4, du cahier des charges type 105 demeurent applicables ;
