---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.3.1
ordre_document: 37
titre: Distribution d’air
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 37 Distribution d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/36-execution-de-la-ventilation|Exécution de la ventilation]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/38-groupes-de-traitement-d-air|Groupes de traitement d’air]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 37_6.3.1_distribution_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.3.1. Distribution d’air 

Vu la consommation énergétique allant de pair avec les débits d’air plus élevés, il est plus que jamais indiqué de prévoir une ventilation à la demande, en particulier dans les espaces ayant une occupation très variable tels que les salles de réunion, les auditoires, les salles d’audience, les cantines, … et ce, à partir d’un débit nominal de 200 m³/h par local. De même, certaines zones de bureaux et certains bureaux paysagers, etc. peuvent entrer en considération. 

À cette fin, des régulateurs à débit variable VAV conformes à l’art. C 15., § 2, point 2.5., du cahier des charges type 105, sont placés sur les conduits d’amenée d’air neuf et d’évacuation d’air vicié des locaux à occupation variable nécessitant un débit nominal d’au moins 500 m³/h. Ces régulateurs sont commandés de manière synchrone par une sonde CO2 placée dans l’air extrait du local.

Pour les plus petits locaux, le réglage du débit d’air (2 valeurs : tout ou peu) peut être réalisé à l’aide d’un clapet motorisé sur base par exemple d’une sonde de présence. 

Vu que ceci influence les pressions dans les réseaux de conduits d’air, pour les locaux avec un débit d’air fixe, des régulateurs à débit constant CAV conformes à l’art. C 15., § 2, point 2.4., doivent également être placés. 

Remarques : 

- une telle installation représente un surcoût important et n’est donc avantageuse que s’il y a suffisamment de locaux dont l’occupation est variable ; de plus, les régulateurs VAV et CAV provoquent une perte de charge supplémentaire dans les conduits et, par conséquent, l’entraînement des ventilateurs demandera davantage d’énergie. La durée pendant laquelle les ventilateurs fonctionnent à un débit réduit (du fait d’une occupation moindre dans les locaux) doit donc être suffisamment importante en compensation 

- un réglage du débit sur la base de la concentration de CO2 dans l’air ne peut pas être utilisé dans les cuisines, les locaux sanitaires, les locaux d’imprimantes, les zones fumeurs, les ateliers, etc. vu que, dans ces locaux, d’autres substances polluantes interviennent.
