---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.3.3
ordre_document: 39
titre: Cas spéciaux
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 39 Cas spéciaux
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/38-groupes-de-traitement-d-air|Groupes de traitement d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/40-relation-a-la-reglementation-peb|Relation à la réglementation PEB]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 39_6.3.3_cas_spéciaux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.3.3. Cas spéciaux 

Certains locaux sont destinés à un usage mixte travailleurs/non-travailleurs, telles, par exemple, les salles d’audience dans les palais de justice, les salles de classe, etc. 

Si le nombre de non-travailleurs est élevé par rapport au nombre de travailleurs, ceci donnera lieu à une importante augmentation du débit si, pour toutes les personnes présentes, il est tenu compte du débit de 40 m[3] /h par personne. 

Dans ce cas, la possibilité existe de souffler, dans la zone où se trouvent les travailleurs, un débit plus élevé que dans les autres zones ; p. ex. dans une salle d’audience, un débit de 40 m[3] /h par personne est prévu pour la zone où se trouve le personnel judiciaire et un débit inférieur (29 m[3] /h selon le point 2.2. de l’art. B1., § 4, du cahier des charges type 105) est prévu pour la zone publique. 

Cette solution sera appliquée uniquement pour les espaces ayant une occupation minimale de 20 personnes et présentant une répartition fixe des zones pour travailleurs/non-travailleurs.
