---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.4
ordre_document: 40
titre: Relation à la réglementation PEB
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 40 Relation à la réglementation PEB
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/39-cas-speciaux|Cas spéciaux]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/41-humidite-relative-a-prevoir|Humidité relative à prévoir]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 40_6.4_relation_à_la_réglementation_peb.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 6.4. Relation à la réglementation [[concepts/peb|PEB]] 

Dans la réglementation [[concepts/peb|PEB]], il est exigé pour la ventilation, d’une part, un débit minimal de 22 m[3] /h par personne et, d’autre part, une occupation théorique minimale (personnes/m[2] ) selon le type de local.

Cependant, cette occupation théorique est souvent importante et si on la multiplie ensuite par un débit de 40 m[3] /h.pers, on arrive à des débits énormes. 

C’est pourquoi le débit à prévoir dans un local est déterminé comme suit : 

- 1) on calcule le débit minimal selon la réglementation [[concepts/peb|PEB]] : occupation théorique x 22 m[3] /h.pers 

- 2) on calcule le débit selon le programme de construction : occupation réelle x 40 m[3] /h.pers (ou un débit inférieur conformément au point 6.1.) 

Le débit à prévoir sera le débit le plus élevé des débits calculés aux points 1) et 2) ci-dessus.
