---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.5
ordre_document: 41
titre: Humidité relative à prévoir
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 41 Humidité relative à prévoir
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/40-relation-a-la-reglementation-peb|Relation à la réglementation PEB]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/42-taux-d-humidite-minimum-en-hiver|Taux d’humidité minimum en hiver]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 41_6.5_humidité_relative_à_prévoir.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 6.5. Humidité relative à prévoir 

Si l’installation de ventilation permet le contrôle de l’humidité ambiante dans les locaux de travail, celle-ci doit être utilisée et entretenue de manière à respecter les exigences du code du bien-être au travail, art III.1.36 modifié par l’AR du 02 mai 2019, à savoir une humidité relative ambiante comprise **idéalement entre 40 et 60%** (entre 35 et 70% si l’analyse de risque a démontré l’absence d’agents chimiques ou biologiques présentant un risque pour la santé et la sécurité des travailleurs). 

A noter cependant que le code du bien-être au travail n’exige pas de prévoir le contrôle de l’humidité ambiante sur les lieux de travail. Un système actif d’humidification et/ou de déshumidification n’est donc pas obligatoirement requis. Il est cependant conseillé de prévoir des installations qui limitent la plage de fluctuation des conditions ambiantes. Cela peut par exemple être réalisé en équipant les groupes de ventilation de récupérateurs d’énergie de type roue à effet hygroscopique.
