---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.5.1
ordre_document: 42
titre: Taux d’humidité minimum en hiver
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 42 Taux d’humidité minimum en hiver
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/41-humidite-relative-a-prevoir|Humidité relative à prévoir]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/43-taux-d-humidite-maximum-en-ete|Taux d’humidité maximum en été]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 42_6.5.1_taux_dhumidité_minimum_en_hiver.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.5.1. Taux d’humidité minimum en hiver 

Il y a lieu de prévoir l’humidité relative minimale suivante : 

- dans la plupart des bâtiments, un taux d’humidité relative d’au moins 35 % dans les locaux de travail ; 

- dans certains locaux spécifiques (tels que les blocs opératoires, les laboratoires, les locaux de stockage d’archives, musées, data centers,…) le maintien d’une consigne d’humidité particulière est à respecter selon les exigences d’usage.
