---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.5.2
ordre_document: 43
titre: Taux d’humidité maximum en été
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 43 Taux d’humidité maximum en été
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/42-taux-d-humidite-minimum-en-hiver|Taux d’humidité minimum en hiver]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/44-notions-d-efficacite-energetique-et-opportunites|Notions d’efficacité énergétique et opportunités]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 43_6.5.2_taux_dhumidité_maximum_en_été.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.5.2. Taux d’humidité maximum en été 

En général, il n’est pas requis de contrôler le taux d’humidité ambiant dans les locaux de travail, sauf exigences particulières. 

Si l’installation le permet, on limite l’humidité relative ambiante à 65 % dans les lieux de travail. Toutefois, le taux d’humidité peut être limité à une valeur plus basse de par : 

- Les processus de refroidissement actifs présents dans les installations de ventilation / climatisation. Dans ce cas l’humidité n’est pas strictement contrôlée mais elle résulte des conditions de fonctionnement des installations 

- La nécessité de prévenir les risques de condensation sur des équipements tels que plafonds froids et poutres froides. Dans ce cas l’humidité ambiante sera généralement maintenue à une valeur bien inférieure aux valeurs limites de la réglementation.
