---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.6
ordre_document: 44
titre: Notions d’efficacité énergétique et opportunités
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 44 Notions d’efficacité énergétique et opportunités
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/43-taux-d-humidite-maximum-en-ete|Taux d’humidité maximum en été]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/45-ajustement-adequat-du-taux-d-humidite-desire|Ajustement adéquat du taux d’humidité désiré]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 44_6.6_notions_defficacité_énergétique_et_opportunités.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 6.6. Notions d’efficacité énergétique et opportunités 

L’humidification peut être un poste de consommation énergétique important et cela dépend principalement de la quantité d’air extérieur admise dans le bâtiment et du taux d’humidité que l’on souhaite maintenir en hiver. Pour un bâtiment de bureaux, l’humidification peut représenter de 5 à 10 % de la consommation énergétique annuelle du bâtiment. Voici quelques exemples de mesures pour améliorer l’efficacité énergétique :
