---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.6.1
ordre_document: 45
titre: Ajustement adéquat du taux d’humidité désiré
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 45 Ajustement adéquat du taux d’humidité désiré
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/44-notions-d-efficacite-energetique-et-opportunites|Notions d’efficacité énergétique et opportunités]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/46-horaire-et-calendrier-de-fonctionnement|Horaire et calendrier de fonctionnement]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 45_6.6.1_ajustement_adéquat_du_taux_dhumidité_désiré.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.6.1. Ajustement adéquat du taux d’humidité désiré 

Dans la plupart des bâtiments, la consigne d’humidité relative minimale est maintenue entre 35 et 40% HR. 

En excluant des cas spécifiques (blocs opératoires, laboratoires), maintenir une consigne d’humidité relative supérieure à 40% HR représente une consommation d’énergie superflue. Une révision des séquences de contrôles permet d’ajuster le tir, tout comme la calibration des sondes d’humidité. Les économies d’énergie seront d’autant plus importantes si les besoins d’humidité sont élevés. En d’autres mots, plus les systèmes de ventilation sont importants, plus les économies seront considérables.
