---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:6.6.2
ordre_document: 46
titre: Horaire et calendrier de fonctionnement
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 46 Horaire et calendrier de fonctionnement
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/45-ajustement-adequat-du-taux-d-humidite-desire|Ajustement adéquat du taux d’humidité désiré]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/47-conclusions|Conclusions]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 46_6.6.2_horaire_et_calendrier_de_fonctionnement.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### 6.6.2. Horaire et calendrier de fonctionnement 

L’abaissement de la consigne d’humidité relative ou la fermeture complète de l’humidification en période inoccupée (la nuit et la fin de semaine par exemple) engendre évidemment des économies d’énergie. De plus, cela constitue une mesure « discrète » au sens où les occupants du bâtiment n’y verront aucune différence. 

Les inconforts liés à un faible taux d’humidité se développent habituellement sur de longues périodes de temps et ne se font pas sentir instantanément comme un inconfort thermique. 

Cependant, il est important de mentionner que l’implantation de cette mesure n’est pas idéale pour tous les systèmes d’humidification. Puisque les systèmes au gaz et à électrodes immergées produisent la vapeur à partir de bassin d’eau stagnant, il est à risque de les mettre à l’arrêt sur des périodes prolongées. 

À une température inférieure à 60 °C, les conditions sont idéales pour le développement de bactéries dans l’eau. De plus, si l’eau d’appoint n’est pas traitée préalablement, des dépôts risquent de se former dans l’humidificateur. Il n’y a pas de risque associé à l’abaissement ou la fermeture des systèmes la nuit. Cependant, si la fermeture d’un système se prolonge sur plusieurs jours, une vidange de l’humidificateur est recommandée avant sa réutilisation.
