---
type: document-section
document_id: note-cti-hvac-sapc17-vase-expansion
section_id: section:4
ordre_document: 5
titre: Autres éléments et conditions
aliases:
  - Note CTI HVAC SAPC17 — Vases d'expansion — 05 Autres éléments et conditions
resume_section: |-
  ### Autres éléments et conditions

  #### Vase tampon
  - Obligatoire pour les installations à eau surchauffée (>111 °C) et celles à 90/70 °C avec une température >60 °C au raccordement.
  - Volume minimal : 20% du volume net ($V_n$) du vase d'expansion, jusqu'à 50% pour des variations importantes de volume.

  #### Choix du système d'expansion
  - **Pression variable** : recommandé pour $V_n \leq 100 \ell$ ou pression basse (<3 bar).
  - **Pression constante** : recommandé pour $V_n \geq 1000 \ell$, pression élevée, espace limité, surveillance à distance ou installations anciennes.
  - Zone intermédiaire (100–1000 ℓ) : choix basé sur le rendement de volume ($F_p$).
  - **4.1 vase tampon** — `section:4.1`, heading, profondeur 2, pages 21-21
  - **4.2 choix du type de système dexpansion** — `section:4.2`, heading, profondeur 2, pages 21-22
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/index|Note CTI HVAC SAPC17 — Vases d'expansion — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/04-determination-des-vases-d-expansion-a-pression-constante-quantite-d-air-variable|Détermination des vases d'expansion à pression constante (quantité d'air variable)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/06-appendice-a|APPENDICE A]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 05_4_autres_éléments_et_conditions.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

#### 4. **Autres éléments et conditions**

##### 4.1. **Vase tampon**

Etant donné le vieillissement rapide du caoutchouc et la diffusion d'air plus importante à travers la membrane à des températures plus élevées, la température doit être limitée dans chaque vase d'expansion.

Il faut donc toujours prévoir un vase tampon pour toutes les installations à eau surchauffée (temp. > + 111 °C).

Pour des installations 90/70° C avec une température d'eau continuellement élevée de > +60 °C à hauteur du raccordement du vase d'expansion, il faut également prévoir un vase tampon.

Le volume du vase tampon s'élève au minimum à 20% du volume net ( $V_n$ ) du vase d'expansion.

Dans des installations avec de très grandes variations de volume, suite à des régimes de chauffe très variables, le volume du vase tampon peut atteindre jusqu'à 50% du  $V_n$ , entre autres, en fonction de la température à hauteur du point de raccordement à l'installation.

##### 4.2. **Choix du type de système d'expansion**

Le choix entre un système à pression variable et un système à pression constante est fait sur base des critères suivants:

- - le volume d'expansion
- - la colonne d'eau ( $p_n$ ), la pression de gonfage éventuelle ( $p_g$ ) et la pression maximale admissible ( $p_m$ )  
  (rendement du volume  $F_p$  de vases d'expansion à pression variable)
- - la place disponible
- - le prix

On peut retenir comme règle générale:

$V_n \leq 100 \ell$  : vases d'expansion à pression variable

(CC105 C5 § 1)

$V_n \geq 1000 \ell$  : vases d'expansion à pression constante

(CC105 C5 § 2)

Dans la zone intermédiaire entre 100 et 1000ℓ, la consigne suivante est d'application:

Rendement de volume ( $F_p$ )

![Graphique du rendement de volume (Fp) en fonction du volume net (Vn). La courbe part de (100, 20) et monte linéairement jusqu'à (1000, 50). La zone entre Vn=100 et Vn=600 est marquée 'pression variable', et la zone entre Vn=600 et Vn=1000 est marquée 'pression constante'.](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/note-cti-hvac-sapc17-vase-expansion/images/a00d9ff8b9419a947850615fc72a233f_3_img.webp)

50  
40  
30  
20

100 200 300 400 600 700 800 900 1000 ℓ

pression variable

pression constante

Volume Net ( $V_n$ )

<table border="1"><thead><tr><th>Volume Net (<math>V_n</math>)</th><th>Rendement de volume (<math>F_p</math>)</th></tr></thead><tbody><tr><td>100</td><td>20</td></tr><tr><td>200</td><td>25</td></tr><tr><td>300</td><td>30</td></tr><tr><td>400</td><td>35</td></tr><tr><td>600</td><td>45</td></tr><tr><td>700</td><td>47.5</td></tr><tr><td>800</td><td>50</td></tr><tr><td>900</td><td>52.5</td></tr><tr><td>1000</td><td>55</td></tr></tbody></table>

Remarque:

Si la pression existante dans le système reste basse (<3bar), le système à pression variable est préférable.

Dans les cas suivants, la préférence va à un système à pression constante:

- - pression relativement élevée (à cause de la hauteur statique)
- - peu de place disponible pour installer le système
- - nécessité d'une surveillance à distance du système d'expansion
- - une préférence justifiée pour un système à pression constante (p.ex. pour des installations anciennes en état douteux).
