---
type: document-section
document_id: note-cti-hvac-sapc17-vase-expansion
section_id: section:appendice-c
ordre_document: 8
titre: APPENDICE C
aliases:
  - Note CTI HVAC SAPC17 — Vases d'expansion — 08 APPENDICE C
resume_section: |-
  ### APPENDICE C :

  Une différence de pression significative peut exister entre la chaudière (ch) et le point de raccordement du système d'expansion (pointzéro), causée par des facteurs tels que la colonne d'eau, les pertes dans la conduite ou les pompes.

  Cette différence doit être prise en compte selon la formule :
  $$P_m \leq p_s + \Delta p(\text{pointzéro}-\text{ch})$$

  Deux schémas illustrent cette situation, montrant des configurations où le réservoir d'expansion est à différents niveaux par rapport à la chaudière, avec la différence de pression $\Delta p(\text{pointzéro}-\text{ch})$ indiquée.
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/index|Note CTI HVAC SAPC17 — Vases d'expansion — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/07-appendice-b|APPENDICE B]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/09-appendice-d|APPENDICE D]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 08_appendice-c_appendice_c.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

### APPENDICE C:

Il peut arriver qu'il y ait une différence de pression significative entre la chaudière (ch), où les soupapes de sécurité sont montées, et le point de raccordement du système d'expansion (pointzéro).

Cette différence de pression peut être due à une différence de colonne d'eau, à des pertes dans la conduite, aux pompes, etc...

Il faut bien tenir compte de ce phénomène:

$$P_m \leq p_s + \Delta p(\text{pointzéro}-\text{ch})$$

(voir, p. ex., l'appendice E 1)

A schematic diagram of a boiler system. On the left is a rectangular boiler with a safety valve on top. A pipe leads from the boiler to a pump, represented by a circle with a triangle. The pipe then leads to a horizontal expansion tank. A pressure gauge is connected to the top of the expansion tank. A horizontal dashed line extends from the top of the boiler to the right, and another horizontal dashed line extends from the top of the expansion tank to the right. The vertical distance between these two dashed lines is indicated by a double-headed arrow and labeled  $\Delta p(\text{pointzéro}-\text{ch})$ .

A schematic diagram of a boiler system, similar to the one above but with the expansion tank at a lower level. The boiler is on the left with a safety valve. A pipe leads from the boiler to a pump (circle with a triangle). The pipe then leads to a horizontal expansion tank. A pressure gauge is connected to the bottom of the expansion tank. A horizontal dashed line extends from the top of the boiler to the right. Another horizontal dashed line extends from the bottom of the expansion tank to the right. The vertical distance between these two dashed lines is indicated by a double-headed arrow and labeled  $\Delta p(\text{pointzéro}-\text{ch})$ .
