---
type: document-section
document_id: note-cti-hvac-sapc17-vase-expansion
section_id: section:appendice-f
ordre_document: 11
titre: APPENDICE F
aliases:
  - Note CTI HVAC SAPC17 — Vases d'expansion — 11 APPENDICE F
resume_section: |-
  ## APPENDICE F (Résumé) :

  Dans un système d'expansion à pression constante, la pression reste stable sauf si le vase d'expansion est vide (perte soudaine de pression) ou entièrement rempli d'eau (augmentation rapide de pression). Contrairement au système à pression variable, le manomètre ne permet pas d'évaluer la quantité d'eau dans le vase.

  Pour un fonctionnement optimal, des alarmes sont nécessaires pour indiquer :
  - "Trop peu d'eau" (moins de 10% d'eau),
  - "Trop d'eau" (plus de 90% d'eau).
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/index|Note CTI HVAC SAPC17 — Vases d'expansion — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/10-appendice-e|APPENDICE E]]"
section_suivante:
tags:
  - document-section
  - cti
  - hvac
sources:
  - 11_appendice-f_appendice_f.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## APPENDICE F:

En cas de système d'expansion à pression constante, la pression de service de l'ensemble du système ne variera pas, sauf dans les cas suivants:

1. 1) lorsque le vase d'expansion s'est vidé. La pression disparaît soudainement (idem pour les vases d'expansion à pression variable) parce que le gaz de pression dans le vase n'est plus en contact avec l'eau de l'installation.
2. 2) lorsque le vase d'expansion est entièrement rempli d'eau. La pression monte, dans ce cas, très rapidement parce qu'il n'y a plus de gaz de pression (différence fondamentale avec l'autre système à pression variable)

Dans le cas d'un système d'expansion à pression variable, le manomètre de l'installation est un instrument qui indique dans quelle mesure le vase d'expansion est rempli d'eau (on mesure, en effet, la compression du gaz de pression). Etant donné qu'à pression constante, ce n'est pas le cas, le manomètre ne peut renseigner sur la quantité d'eau dans le vase d'expansion.

Il est donc très important, avec ce système, de disposer d'une indication de contenu en eau suffisamment précise. Pour que l'ensemble fonctionne bien, on peut l'équiper de zones d'alarme, c'est-à-dire d'une alarme quand:

- - le vase d'expansion est presque vide.
- - le vase d'expansion est presque entièrement rempli.

Par convention, on détermine ces zones d'alarme à 10% du contenu total, c'est-à-dire:

- - alarme "Trop peu d'eau" pour un vase d'expansion qui ne contient plus que 10% d'eau,
- - alarme "Trop d'eau", pour un vase d'expansion qui est rempli à plus de 90%.
