---
type: document-index
document_id: note-cti-hvac-sapc17-vase-expansion
titre_complet: "Note CTI HVAC SAPC17 — Vases d'expansion"
aliases: [Note CTI HVAC SAPC17 — Vases d'expansion — Index]
editeur: "Bureau de Normalisation / CSTC"
tags: [document-index, cti, hvac]
sources: [Note info_CTI_HVAC_SAPC17-vase expansion.pdf]
created: 2026-04-28
updated: 2026-04-28
contextes: [technique, execution-projet]
autorite: [reference]
juridictions: [belgique]
familles_sources: [guide]
sections:
  - id: "preface"
    ordre_document: 1
    titre: "Preface"
    profondeur: 1
    parent_id: null
    fichier: "01-preface"
  - id: "section:1"
    ordre_document: 2
    titre: "Généralités"
    profondeur: 1
    parent_id: null
    fichier: "02-generalites"
  - id: "section:2"
    ordre_document: 3
    titre: "Détermination des vases d'expansion à pression variable (quantité d'air fixe)"
    profondeur: 1
    parent_id: null
    fichier: "03-determination-des-vases-d-expansion-a-pression-variable-quantite-d-air-fixe"
  - id: "section:3"
    ordre_document: 4
    titre: "Détermination des vases d'expansion à pression constante (quantité d'air variable)"
    profondeur: 1
    parent_id: null
    fichier: "04-determination-des-vases-d-expansion-a-pression-constante-quantite-d-air-variable"
  - id: "section:4"
    ordre_document: 5
    titre: "Autres éléments et conditions"
    profondeur: 1
    parent_id: null
    fichier: "05-autres-elements-et-conditions"
  - id: "section:appendice-a"
    ordre_document: 6
    titre: "APPENDICE A"
    profondeur: 1
    parent_id: null
    fichier: "06-appendice-a"
  - id: "section:appendice-b"
    ordre_document: 7
    titre: "APPENDICE B"
    profondeur: 1
    parent_id: null
    fichier: "07-appendice-b"
  - id: "section:appendice-c"
    ordre_document: 8
    titre: "APPENDICE C"
    profondeur: 1
    parent_id: null
    fichier: "08-appendice-c"
  - id: "section:appendice-d"
    ordre_document: 9
    titre: "APPENDICE D"
    profondeur: 1
    parent_id: null
    fichier: "09-appendice-d"
  - id: "section:appendice-e"
    ordre_document: 10
    titre: "APPENDICE E"
    profondeur: 1
    parent_id: null
    fichier: "10-appendice-e"
  - id: "section:appendice-f"
    ordre_document: 11
    titre: "APPENDICE F"
    profondeur: 1
    parent_id: null
    fichier: "11-appendice-f"
---

# Note CTI HVAC SAPC17 — Vases d'expansion — Index

**Source :** Note info_CTI_HVAC_SAPC17-vase expansion.pdf · **Pages :** 35 · **Date :** non précisée

## Résumé global

**Résumé : Note sur les vases d'expansion (CTI HVAC SAPC17)**

### Méthode de calcul
La note détaille les principes, calculs et exemples pour dimensionner les vases d'expansion dans les systèmes de chauffage/refroidissement, selon deux types : pression variable (air fixe) et pression constante (air variable). Elle inclut des recommandations sur le choix du système et des éléments complémentaires comme les vases tampons.

### Points clés
1. **Fonction** : Absorber les variations de volume dues aux changements de température pour éviter dysfonctionnements, corrosion et pertes d'eau.
2. **Calculs essentiels** : Volume d'expansion ($V_{ep}$), réserve d'eau ($R_t$, $R_r$), volume utile ($V_u$), et volume total théorique ($V_{tt}$).
3. **Pression variable** : Basée sur la loi de Boyle-Mariotte, avec calculs de pression de gonflage ($p_g$), initiale ($p_i$), finale ($p_f$) et rendement de volume ($F_p$).
4. **Pression constante** : Inclut la pression réglée ($p_r$), capacité du compresseur ($q_c$) et réserve d'eau réelle ($R_r$).
5. **Vase tampon** : Obligatoire pour certaines températures élevées, avec un volume minimal de 20-50% du volume net ($V_n$).

### Recommandations
- **Pression variable** : Pour $V_n \leq 100 \ell$ ou pression basse (<3 bar).
- **Pression constante** : Pour $V_n \geq 1000 \ell$, pression élevée, ou contraintes spécifiques (espace, surveillance, etc.).
- **Zone intermédiaire (100–1000 ℓ)** : Choix selon le rendement de volume ($F_p$).

### Appendices
- **A** : Utilisation des lois physiques pour dimensionner les vases, intégrant un coefficient d'expansion pour éviter une pression excessive.
- **B** : Respect des pressions minimales pour éviter cavitation et dommages.
- **C** : Gestion des différences de pression entre chaudière et vase.
- **D** : Limitation du rendement de certains vases par leur construction.
- **E** : Exemples pratiques de dimensionnement selon configurations spécifiques.
- **F** : Nécessité d'alarmes pour surveiller les niveaux d'eau dans les systèmes à pression constante.

## Table des matières

- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/01-preface|Preface]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/02-generalites|1 Généralités]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/03-determination-des-vases-d-expansion-a-pression-variable-quantite-d-air-fixe|2 Détermination des vases d'expansion à pression variable (quantité d'air fixe)]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/04-determination-des-vases-d-expansion-a-pression-constante-quantite-d-air-variable|3 Détermination des vases d'expansion à pression constante (quantité d'air variable)]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/05-autres-elements-et-conditions|4 Autres éléments et conditions]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/06-appendice-a|APPENDICE A]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/07-appendice-b|APPENDICE B]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/08-appendice-c|APPENDICE C]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/09-appendice-d|APPENDICE D]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/10-appendice-e|APPENDICE E]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-sapc17-vase-expansion/11-appendice-f|APPENDICE F]]

## Voir aussi

- [[meta/source-inventory|Inventaire des Sources]]
