---
type: document-section
document_id: cctb-t1-terrassements-fondations
section_id: "section:17.71.4"
ordre_document: 397
titre: "17.71.4 Conduits intérieurs de puits canadiens (en amont du raccordement de ventilation intérieur) CCTB 01.11"
aliases: [CCTB T1 — Terrassements / Fondations 01.13 — 397 17.71.4 Conduits intérieurs de puits canadiens (en amont du raccordement de ventilation intérieur) CCTB 01.11]
resume_section: |-
  **17.71.4 Conduits intérieurs de puits canadiens (en amont du raccordement de ventilation intérieur)**

  **17.71.4a Conduits en PEHD**
  Fourniture et pose d’un conduit enterré reliant le puits canadien au système de ventilation intérieur. Comprend : élément de raccord, tuyau de liaison, fourreau en PVC, manchon de passage et adaptateur.

  **Matériaux** :
  - **Élément de raccord** : tuyau rigide en PEHD avec manchons d’étanchéité.
  - **Tuyau de raccordement** : semi-rigide en PEHD, étanche, antibactérien, antistatique, qualité alimentaire, durée de vie ≥ 50 ans.
  - **Adaptateur** : pièce de réduction en inox pour connexion au réseau intérieur.

  **Mise en œuvre** :
  - Découpe et insertion de l’élément de raccord dans le regard de visite.
  - Pose du tuyau avec pente ≥ 2 cm/m, sur sol nivelé sans apport de terres.
  - Insertion des conduits dans les fourreaux avec joints d’étanchéité.
  - Fermeture temporaire avec un tampon plastique pour éviter les intrusions.
  - Remblaiement en couches compactées de 20-30 cm avec terres appropriées.

  **Mesurage** : unité : pièce (pc), quantité nette à mettre en œuvre.

  **Autres matériaux (17.71.4b à 17.71.4j)** : variantes en PP, PVC, béton, fibrociment, grès vernissé, acier galvanisé, aluminium rigide/flexible, acier inoxydable.
  - **17.71.4a Conduits intérieurs de puits canadiens - en PEHD CCTB 01.11** — `section:17.71.4a`, article, profondeur 6, pages 411-412
  - **17.71.4b Conduits intérieurs de puits canadiens - en PP CCTB 01.02** — `section:17.71.4b`, article, profondeur 6, pages 413-413
  - **17.71.4c Conduits intérieurs de puits canadiens - en PVC CCTB 01.02** — `section:17.71.4c`, article, profondeur 6, pages 413-413
  - **17.71.4d Conduits intérieurs de puits canadiens - en béton CCTB 01.02** — `section:17.71.4d`, article, profondeur 6, pages 413-413
  - **17.71.4e Conduits intérieurs de puits canadiens - en fibrociment CCTB 01.02** — `section:17.71.4e`, article, profondeur 6, pages 413-413
  - **17.71.4f Conduits intérieurs de puits canadiens - en grès vernissé CCTB 01.02** — `section:17.71.4f`, article, profondeur 6, pages 413-413
  - **17.71.4g Conduits intérieurs de puits canadiens - en acier galvanisé CCTB 01.02** — `section:17.71.4g`, article, profondeur 6, pages 413-413
  - **17.71.4h Conduits intérieurs de puits canadiens - en aluminium rigide CCTB 01.02** — `section:17.71.4h`, article, profondeur 6, pages 413-413
  - **17.71.4i Conduits intérieurs de puits canadiens - en aluminium flexible CCTB 01.02** — `section:17.71.4i`, article, profondeur 6, pages 413-413
  - **17.71.4j Conduits intérieurs de puits canadiens - en acier inoxydable CCTB 01.02** — `section:17.71.4j`, article, profondeur 6, pages 413-413
document_parent: "[[documents/CCTB/cctb-t1-terrassements-fondations/index|CCTB T1 — Terrassements / Fondations 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t1-terrassements-fondations/396-17-71-3-raccordements-de-puits-canadiens-au-batiment-cctb-01-02|17.71.3 Raccordements de puits canadiens au bâtiment CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t1-terrassements-fondations/398-17-72-regards-de-visite-de-puits-canadiens-a-air-cctb-01-02|17.72 Regards de visite de puits canadiens à air CCTB 01.02]]"
tags: [document-section, cctb]
sources: [397_17.71.4_conduits_intérieurs_de_puits_canadiens_en_amont_du_raccordement_de_ventilation_intérieur_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 17.71.4 Conduits intérieurs de puits canadiens (en amont du raccordement de ventilation intérieur) [[entities/cctb|CCTB]] 01.11 

**EXÉCUTION / MISE EN ŒUVRE** 

La mise en œuvre et les assemblages sont exécutés conformément à la documentation technique accompagnant le produit. 

###### 17.71.4 a Conduits intérieurs de puits canadiens - en PEHD [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture et de la pose d’un conduit enterré assurant la liaison entre le puits canadien et le groupe intérieur de ventilation. 

Le travail comprend la fourniture et la pose : 

- d’un élément de raccord à insérer sur la hauteur du regard de visite situé du côté opposé à l’aspiration ; 

- d’un tuyau de raccordement ; 

- d’un fourreau en PVC à insérer dans la structure de gros-œuvre ; 

- d’un manchon de passage ; 

- d’un adaptateur à placer côté intérieur pour le raccordement au système de ventilation. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Elément de raccord** 

Il est composé d’un tuyau rigide en polyéthylène haute densité dont les parties supérieures et inférieures comprennent un manchon permettant d’assurer l’assemblage et l’étanchéité au regard de visite enterré décrit au [17.72.1a Regards de visite de puits canadiens - en PEHD](399_17.72.1_regards_de_visite_de_puits_canadiens_cctb_01.11.md). 

- Hauteur : 0,60 (par défaut) / *** m. 

- Diamètre : 400 (par défaut) / *** mm. 

L’élément de raccord comprend également le branchement de connexion avec le conduit intérieur. 

- Diamètre : 200 (par défaut) / *** mm. 

**Tuyau de raccordement** 

Il est composé d’un tuyau semi-rigide en polyéthylène haute densité annelé à l’extérieur et doublé d’une gaine intérieure lisse en polyéthylène étanche, antibactérienne, antistatique et de qualité alimentaire sans matière recyclée ni dégagement de solvants. Les matières premières utilisées garantissent une stabilité du produit ≥ à 50 ans. 

- Longueur : 2 (par défaut) / *** m. 

- Diamètre : 200 (par défaut) / *** mm. 

- Rigidité annulaire : classe SN 8 (par défaut) / *** suivant [NBN EN ISO 9969]. 

A son autre extrémité, le tuyau est muni d’un fourreau de passage à insérer dans la maçonnerie de cave / de deux coudes à 45 ° et d’un fourreau de passage à insérer au niveau de la dalle de sol ou du radier. 

**Adaptateur**

Il est composé d’une pièce de réduction en inox permettant la connexion entre le réseau du puits canadien et celui de distribution de l’air intra-muros. 

- Diamètre : 200/160 (par défaut) / *** mm. 

**Finitions** 

- Tuyau annelé : noir (par défaut) / ***. 

- Gaine de doublage lisse : argentée (par défaut) / ***. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

En fonction de la hauteur de pénétration dans le bâtiment, le regard de visite du puits canadien est découpé afin d’y insérer l’élément de raccord. Pour ce faire, le tuyau est découpé dans le creux d’une annelure à l‘aide d‘une scie sauteuse ou d’une scie à fines dents. 

L’élément de raccord est positionné sur le regard de visite de manière à ce que la profondeur du tuyau de liaison soit située à une distance ≥ 1,00 (par défaut) / *** m du niveau fini du terrain naturel. 

Il s’insère entre les deux parties découpées du regard de visite sur lesquels des joints d’étanchéité ont été placés au niveau de la 2ème annelure. 

Ensuite, les fouilles sont effectuées pour placer le tuyau de liaison sur une largeur de 0,50 (par défaut) / *** m avec une pente continue ≥ 2 (par défaut) / *** cm/m vers le regard de visite. 

Le fond de la tranchée est arasé régulièrement et sans apport de terres afin que le tuyau repose sur le sol sur toute sa longueur. 

Le conduit sur lesquels un joint d’étanchéité a été placé au niveau de la 2ème annelure est inséré dans le fourreau de l’élément de raccord. Si nécessaire, le tuyau est ajusté en le découpant dans le creux d’une annelure à l‘aide d‘une scie sauteuse ou d’une scie à fines dents. 

Du côté intérieur, un fourreau de passage en PVC est inséré dans le mur de cave / la dalle de sol. Le présent article comprend les percements, carottages et ragréages éventuels à l’exception des réservations qui sont déjà prévues dans les ouvrages. 

Le conduit équipé de 2 joints d’étanchéité est ensuite inséré dans le fourreau de passage. 

Jusqu’à la mise en œuvre de l’installation de ventilation intérieure et du placement de la pièce de réduction, le tampon de fermeture en plastique fourni avec le système n’est pas enlevé de manière à éviter toute intrusion dans le système enterré. 

Les remblais autour des conduits sont ensuite exécutés à l'aide de terres débarrassées de toutes pierrailles et graviers provenant des déblais (par défaut) / de terres apportées argileuses ou sablonneuses / ***. 

Le remblai est exécuté par couches successives de 20 à 30 cm, bien compactées et de façon uniforme. 

**MESURAGE** 

**unité de mesure:** 

pc

**code de mesurage:** 

Quantité nette à mettre en œuvre. 

**nature du marché:** 

QF 

###### 17.71.4 b Conduits intérieurs de puits canadiens - en PP [[entities/cctb|CCTB]] 01.02 

###### 17.71.4 c Conduits intérieurs de puits canadiens - en PVC [[entities/cctb|CCTB]] 01.02 

###### 17.71.4 d Conduits intérieurs de puits canadiens - en béton [[entities/cctb|CCTB]] 01.02 

###### 17.71.4 e Conduits intérieurs de puits canadiens - en fibrociment [[entities/cctb|CCTB]] 01.02

###### 17.71.4 f Conduits intérieurs de puits canadiens - en grès vernissé [[entities/cctb|CCTB]] 01.02

###### 17.71.4 g Conduits intérieurs de puits canadiens - en acier galvanisé [[entities/cctb|CCTB]] 01.02

###### 17.71.4 h Conduits intérieurs de puits canadiens - en aluminium rigide [[entities/cctb|CCTB]] 01.02

###### 17.71.4 i Conduits intérieurs de puits canadiens - en aluminium flexible [[entities/cctb|CCTB]] 01.02

###### 17.71.4 j Conduits intérieurs de puits canadiens - en acier inoxydable [[entities/cctb|CCTB]] 01.02
