---
type: document-section
document_id: cctb-t2-superstructures
section_id: "section:21.44.1"
ordre_document: 102
titre: "21.44.1 Eléments de ventilation CCTB 01.02"
aliases: [CCTB T2 — Superstructures 01.13 — 102 21.44.1 Eléments de ventilation CCTB 01.02]
resume_section: |-
  **21.44.1 Éléments de ventilation CCTB 01.02**

  **a. Gaines télescopiques de ventilation**
  Fourniture et pose de gaines télescopiques synthétiques en T pour murs creux, avec grille encastrable et moustiquaire côté cave.
  - Matériaux : PE/PVC (gaine), aluminium/acier inoxydable (grille).
  - Dimensions : diamètre 90 mm (par défaut), passage d’air min. 140 cm² (NBN D 50-001).
  - Pose étanche dans les maçonneries, grille à +10 cm (par défaut) au-dessus du terrain.

  **b. Soupiraux préfabriqués**
  Fourniture et pose de soupiraux (cours anglaises) en plastique renforcé ou béton (C30/37, EE3/EE4).
  - Accessoires : siphon, crépine, tuyau d’évacuation, grille antieffraction.
  - Grille : caillebotis galvanisé, surcharge piétonne (1,5 kN) par défaut.
  - Pose : sur mur imperméabilisé, étanchéité assurée, raccordement possible aux égouts ou lit drainant.
  - Dimensions et spécifications selon plans et normes (NBN EN 206, NBN B 15-001).

  **c. Grilles de soupiraux**
  Voir article spécifique.

  **d. Tuyaux droits de ventilation**
  Voir section CCTB 01.04.
  - **21.44.1a Gaines télescopiques de ventilation CCTB 01.11** — `section:21.44.1a`, article, profondeur 6, pages 446-446
  - **21.44.1b Soupiraux préfabriqués CCTB 01.11** — `section:21.44.1b`, article, profondeur 6, pages 446-446
  - **21.44.1c Grilles de soupiraux CCTB 01.02** — `section:21.44.1c`, article, profondeur 6, pages 447-447
  - **21.44.1d Tuyaux droits de ventilation CCTB 01.04** — `section:21.44.1d`, article, profondeur 6, pages 448-448
document_parent: "[[documents/CCTB/cctb-t2-superstructures/index|CCTB T2 — Superstructures 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t2-superstructures/101-21-44-elements-de-ventilation-cctb-01-02|21.44 Eléments de ventilation CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t2-superstructures/103-21-45-blocs-de-verre-individuels-cctb-01-02|21.45 Blocs de verre individuels CCTB 01.02]]"
tags: [document-section, cctb]
sources: [102_21.44.1_eléments_de_ventilation_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 21.44.1 Eléments de ventilation [[entities/cctb|CCTB]] 01.02

###### 21.44.1 a Gaines télescopiques de ventilation [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Localisation** 

Pour la ventilation des vides sanitaires / ... 

**MATÉRIAUX** 

**Caractéristiques générales** 

Ce poste concerne la fourniture et la pose de gaines de ventilation télescopiques synthétiques en forme de T, convenant spécialement pour les murs creux. Elles sont livrées avec une grille encastrable munie d'une moustiquaire du côté de la cave. 

**Spécifications** 

Gaine : PE (par défaut) / PVC 

Diamètre : 90 (par défaut) / *** mm 

Grille : aluminium / acier inoxydable (environ 100 x 50 (par défaut) / 200 x 200 / 300 x 300 / *** x *** mm) 

Passage libre de l’air : minimum 140 (par défaut) / ***cm2, conformément à [NBN D 50-001]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les gaines de ventilation sont encastrées de manière étanche et hermétique dans les maçonneries de fondation. 

Les pièces d'ajustage nécessaires sont prévues afin que le niveau de la grille se situe à +10 (par défaut) / *** cm au-dessus du niveau du terrain. 

###### 21.44.1 b Soupiraux préfabriqués [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Cet article prescrit la fourniture et la pose de soupiraux préfabriqués appelés également cours anglaises. 

Les travaux comprennent : 

- La fourniture du soupirail et de ses accessoires (siphon, crépine, tuyau d’évacuation, grille, chaîne antieffraction) 

- Le raccordement aux égouts d’eaux pluviales le cas échéant 

- La fixation mécanique du soupirail au mur 

- Le scellement étanche à la jonction avec le mur. 

**Localisation** 

*** La pose est réalisée aux endroits suivants : . 

Voir plans et métrés détaillés. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le soupirail est préfabriqué en matière plastique / en béton. 

Les dimensions profondeur x hauteur x largeur (jour) sont : *** x *** x ***. 

Lorsqu’il est en matière plastique (par ex. polypropylène, polyester), cette dernière est renforcée de fibres de verre et résiste aux UV.

Lorsqu’il est en béton (voir la section [22 [[concepts/superstructures|Superstructures]] en béton](173_22_superstructures_en_béton_cctb_01.13.md)), la qualité de ce dernier selon la [NBN EN 206:2013+A2] et la [NBN B 15-001] sera : classe minimale de résistance : C30/37 et classe minimale d’environnement : EE3 (EE4 en cas d’exposition aux sels de déverglaçage). 

Armatures : détermination des armatures à faire par l’entrepreneur. 

Le soupirail en béton est pourvu d’une semelle filante : oui / non. 

Le soupirail est muni d’un fond : oui (par défaut) / non. 

Le fond est muni d’une ouverture pour le raccordement d’un siphon/crépine et d’un tuyau d’évacuation qui se raccorde à l’égouttage des eaux pluviales. 

Le soupirail est muni d’ouvertures pour la pose contre le mur ainsi qu’un évidement pour appliquer une masse de jointoyage étanche. Un élément prémoulé est prévu pour l’ancrage de la grille (antieffraction). 

La grille consiste en un caillebotis galvanisé à chaud (par défaut) / *** dont les mailles ont les dimensions suivantes : 30 mm x 30 mm (par défaut) / 30 mm x 10 mm / ***. La grille est munie d’ergots de positionnement et d’une chaîne qui est attachée au soupirail (antieffraction, métallique anticorrosion). La grille convient pour : surcharge piétonne (1,5 kN) (par défaut) / surface carrossable (6,0 kN) / ***. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le niveau supérieur du soupirail correspond au niveau du sol fini extérieur (par défaut) / soit à la cote  *** . 

Le soupirail est posé sur un mur imperméabilisé. La technique de pose assure l’intégrité technique du mur et de son étanchéité notamment en tenant compte de la compatibilité entre les matériaux. 

**Notes d’exécution complémentaires** 

En cas de très faible sollicitation aux pluies et d’un sol de nature drainante, la pose sous-jacente d’un lit de granulat drainant peut se substituer au raccordement vers le réseau d’égouttage. 

L’usage de machines de terrassement à proximité immédiate du soupirail est proscrit et on procède à l’enfouissement manuellement. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 206:2013+A2, Béton - Spécification, performances, production et conformité] 

[NBN B 15-001, Béton

- Spécification, performances, production et conformité

- Complément national à la NBN EN 206:2013+A2:2021] 

**MESURAGE** 

**unité de mesure:** 

Pce (par défaut) 

**code de mesurage:** 

Quantité nette mise en œuvre, distinction faite suivant le type. 

**nature du marché:** 

QF (par défaut) / QP 

**AIDE** 

La grille peut être couverte par l’article

[21.44.1 c Grilles de soupiraux.](102_21.44.1_eléments_de_ventilation_cctb_01.02.md)

[21.44.1 c Grilles de soupiraux [[entities/cctb|CCTB]] 01.02](102_21.44.1_eléments_de_ventilation_cctb_01.02.md)

###### 21.44.1 d Tuyaux droits de ventilation [[entities/cctb|CCTB]] 01.04
