---
type: document-section
document_id: cctb-t2-superstructures
section_id: "section:27.2"
ordre_document: 690
titre: "27.2 Conduits de ventilation maçonnés CCTB 01.11"
aliases: [CCTB T2 — Superstructures 01.13 — 690 27.2 Conduits de ventilation maçonnés CCTB 01.11]
resume_section: |-
  Les conduits de ventilation maçonnés incluent tous les travaux et fournitures nécessaires à leur installation, comprenant conduits préfabriqués, accessoires (shunts, ancrages, isolation, etc.) et dispositifs spécifiques (pénétrations de toiture, regards, collecteurs de condensats). Les matériaux doivent être compatibles et former un ensemble cohérent, en concertation avec l'auteur de projet. L'exécution respecte les plans, les prescriptions du fabricant et les normes de sécurité incendie. Les conduits d'évacuation de fumée ou de gaz ne peuvent y être raccordés. Une coordination avec les travaux de gros-œuvre et de toiture est essentielle, et des mesures sont prises pour éviter la corrosion due à la condensation.
document_parent: "[[documents/CCTB/cctb-t2-superstructures/index|CCTB T2 — Superstructures 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t2-superstructures/689-27-12-1-boisseaux-maconnes-cctb-01-11|27.12.1 Boisseaux maçonnés CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t2-superstructures/691-27-21-conduits-de-ventilation-maconnes-cctb-01-02|27.21 Conduits de ventilation maçonnés CCTB 01.02]]"
tags: [document-section, cctb]
sources: [690_27.2_conduits_de_ventilation_maçonnés_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 27.2 Conduits de ventilation maçonnés [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Le poste "conduits de ventilation" comporte tous les travaux et fournitures en vue de l'installation des conduits de de ventilation, composées d'un ou de plusieurs conduits préfabriqués destinés à l'évacuation ou amenée d'air pour les installations de traitement d'air et/ou de ventilation. Toutes les pièces et accessoires, nécessaires à la stabilité et au bon fonctionnement de l'ensemble sont compris, même s'ils ne sont pas explicitement mentionnés dans le présent descriptif (éléments shunt, éléments d'ancrage et de fixation, isolation spéciale, bac de recueillement de condensats, …). Conformément aux dispositions du cahier spécial des charges, les prix unitaires compris dans ce poste, doivent toujours comprendre, soit selon la ventilation explicite du métré récapitulatif, soit dans leur totalité : 

- les éléments de cheminée, éléments shunt , ***; 

- la maçonnerie attenante, dans la mesure où elle n'est pas comprise dans le prix de la maçonnerie d'élévation; 

- les dispositifs pour les pénétrations de toiture, en fonction des matériaux de revêtement de toiture; 

- l'isolation appropriée, permettant d’améliorer la résistance au feu de la paroi; 

- tous les accessoires et pièces nécessaires (regards de visite, pièces de raccordement, pièces de jonction, registre, recueil des condensats, etc.). 

**MATÉRIAUX** 

Les matériaux conviennent pour les installations qui y sont raccordées. Tous les éléments et leurs accessoires sont compatibles mutuellement, accordés l'un à l'autre et formeront, après leur mise en œuvre, un ensemble cohérent. Les accessoires utiles sont déterminés en concertation avec l'auteur de projet et sont de préférence livrés par le même fabricant. Les accessoires spécifiques tels que les shunts, les changements de diamètre ou de section, les branchements, … méritent qu'on leur accorde une attention particulière. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Généralités** 

L'exécution s'effectue conformément aux indications sur les plans, les prescriptions du fabricant et les prescriptions en matière de sécurité incendie. A cet effet, l'entrepreneur soumet en temps utile les plans d'exécution à l'approbation de l'auteur de projet, en mentionnant tous les éléments et les accessoires. 

Il est strictement interdit de brancher des conduits d'évacuation de fumée ou de gaz sur les conduits de ventilation. 

En ce qui concerne l'intégration des éléments dans les gaines, les activités sont particulièrement bien coordonnées avec les travaux de gros-œuvre et de toiture. La résistance mécanique des conduits autoportants est équivalente à celle de la stabilité de l'ensemble de l'ouvrage de construction. 

Les précautions sont prises pour que l'eau de condensation ne puisse pas couler du conduit de cheminée afin de prévenir la corrosion des autres matériaux et finitions. 

**Maçonnerie**
