---
type: document-section
document_id: cctb-t2-superstructures
section_id: "section:27.21.1"
ordre_document: 692
titre: "27.21.1 Conduits de ventilation maçonnés CCTB 01.11"
aliases: [CCTB T2 — Superstructures 01.13 — 692 27.21.1 Conduits de ventilation maçonnés CCTB 01.11]
resume_section: |-
  **27.21.1 Conduits de ventilation maçonnés CCTB 01.11**
  Les conduits d'air sont entourés d'un mur maçonné, lié aux murs porteurs attenants. Épaisseur de la maçonnerie : 9 cm (par défaut), 14 cm ou 19 cm. Nombre de faces maçonnées : 4 (par défaut), 1, 2 ou 3.
  - **27.21.1a Conduits de ventilation maçonnés CCTB 01.02** — `section:27.21.1a`, article, profondeur 6, pages 1197-1197
document_parent: "[[documents/CCTB/cctb-t2-superstructures/index|CCTB T2 — Superstructures 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t2-superstructures/691-27-21-conduits-de-ventilation-maconnes-cctb-01-02|27.21 Conduits de ventilation maçonnés CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t2-superstructures/693-27-3-elements-particuliers-pour-conduits-de-fumee-et-de-ventilation-maconnes-cctb-01-02|27.3 Eléments particuliers pour conduits de fumée et de ventilation maçonnés CCTB 01.02]]"
tags: [document-section, cctb]
sources: [692_27.21.1_conduits_de_ventilation_maçonnés_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 27.21.1 Conduits de ventilation maçonnés [[entities/cctb|CCTB]] 01.11 

**EXÉCUTION / MISE EN ŒUVRE** 

Conformément aux indications sur les plans, un mur est érigé autour des conduits d'air. Il est liaisonné en appareil dans les murs porteurs attenants. 

Épaisseur de la maçonnerie : 9 (par défaut) / 14 / 19 cm 

Nombre de faces à maçonner autour du conduit de cheminée : 1 / [2](04_2_t2_superstructures_cctb_01.13.md) / 3 / 4 (par défaut) . 

###### 27.21.1 a Conduits de ventilation maçonnés [[entities/cctb|CCTB]] 01.02
