---
type: document-section
document_id: cctb-t4-fermetures-finitions-exterieures
section_id: "section:41.75"
ordre_document: 132
titre: "41.75 Ouvertures de ventilation CCTB 01.11"
aliases: [CCTB T4 — Fermetures / Finitions extérieures 01.13 — 132 41.75 Ouvertures de ventilation CCTB 01.11]
resume_section: |-
  **41.75 Ouvertures de ventilation CCTB 01.11**

  La norme [NBN D 50-001] régit la ventilation des habitations, notamment sociales, pour limiter humidité, condensation et moisissures. Elle s'applique aux nouvelles constructions et rénovations importantes, et vise à améliorer la ventilation dans les travaux mineurs (ex. grilles dans menuiseries).

  **Principes de ventilation :**
  - Air frais dans les locaux secs (séjour, chambres, etc.).
  - Transfert d'air via couloirs vers locaux humides.
  - Extraction d'air vicié des locaux humides (cuisines, salles de bains, etc.).

  **Débits indicatifs :**
  - Séjour : 75 à 150 m³/h selon surface.
  - Chambres : 25 à 36 m³/h par personne.
  - Extraction : 50 à 75 m³/h selon local.

  **Considérations spécifiques :**
  - Ventilation sans perturber les appareils de chauffage à combustion ouverte.
  - Interdiction d'appareils à combustion ouverte ≥ 10 kW dans certaines pièces.
  - Isolation acoustique adaptée en zones bruyantes (aéroports, routes, etc.), avec affaiblissement minimal de 25 dB (ouvert) et 40 dB (fermé).

  **Systèmes de ventilation :**
  - A : Naturel (amenée/évacuation).
  - B : Mécanique (amenée) et naturel (évacuation).
  - C : Naturel (amenée) et mécanique (évacuation).
  - D : Mécanique (amenée/évacuation) avec échangeur de chaleur.

  Références : [NBN D 50-001], [NIT 258]. Choix du système en concertation maître d'ouvrage/auteur de projet.
document_parent: "[[documents/CCTB/cctb-t4-fermetures-finitions-exterieures/index|CCTB T4 — Fermetures / Finitions extérieures 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t4-fermetures-finitions-exterieures/131-41-74-2-profiles-de-resserrage-cctb-01-10|41.74.2 Profilés de resserrage CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t4-fermetures-finitions-exterieures/133-41-75-1-ouvertures-d-amenee-d-air-reglables-cctb-01-02|41.75.1 Ouvertures d'amenée d'air réglables CCTB 01.02]]"
tags: [document-section, cctb]
sources: [132_41.75_ouvertures_de_ventilation_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 41.75 Ouvertures de ventilation [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Remarques importantes** 

**Systèmes de ventilation** 

La norme [NBN D 50-001] décrit 4 systèmes s'appuyant sur le principe suivant : 

- Amenée d’air frais dans les locaux secs de vie : séjour, chambres à coucher, pièces d'étude et salles de jeux, … 

- Transfert d’air via les couloirs, halls, … depuis les locaux secs vers les locaux humides 

- Evacuation d’air vicié depuis les locaux humides : cuisines, salles de bains, wc, buanderie, 

- …. 

**MATÉRIAUX** 

La norme [NBN D 50-001, Dispositifs de ventilation dans les bâtiments d'habitation] est d'application sur tous les projets d'habitations sociales. Comme les habitations sociales se caractérisent par un volume réduit et, souvent, également par un taux d'occupation élevé, le degré d'humidité à l'intérieur risque d'être relativement élevé. Sans une isolation thermique soignée et des dispositifs de ventilation spécifiques, les risques de condensation superficielle et/ou d'apparition de moisissures sont réels. A cet effet, la norme sur la ventilation est intégralement d'application dans les nouvelles constructions et les travaux de rénovations importants. Pour les travaux de moindre importance, l'amélioration des possibilités de ventilation est toujours visée (en prévoyant, par exemple, des grilles de ventilation dans la menuiserie extérieure). 

**Débit de ventilation** 

Les débits de ventilation dans le tableau suivant sont donnés à titre indicatif en vue du dimensionnement des dispositifs de ventilation : 

ALIMENTATION D’AIR

|Local|Au moins m³/h|Nominal m³/h|Maximal m³/h|
|---|---|---|---|
|Séjour|75|Surface au sol(m²)x 3.6|150|
|Chambre à coucher, bureau,<br>salle dejeu|25|Surface au sol (m²) x 3,6|36 par personne|



|TRANSFERT D’AIR||||
|---|---|---|---|
|Local|Au moins m³/h|Nominal m³/h|Maximal m³/h|
|Halls, couloirs ou cages<br>d’escaliersprivatives|-|Surface au sol (m²) x 3.6|-|
|Halls, couloirs ou cages<br>d'escaliers communautaires|1/2 volume/h|-|-|



|EXTRACTION D’AIR||||
|---|---|---|---|
|Local|Au moins m³/h|Nominal m³/h|Maximal m³/h|
|Cuisine fermée|50||75|
|Salle de bains, Wc||50|75|
|Buanderie, séchoir||50|75|
|Espace analogue||50|75|
|Cuisine ouverte|75||75|
|WC|-|25|25|



**Ventilation et chauffage** 

Le système de ventilation ne perturbe en aucun cas le bon fonctionnement des appareils de chauffage à combustion ouverte (chauffe-eau au gaz, poêles, feux ouverts, …). 

Les appareils à combustion ouverte d'une puissance P ≥ 10 kW (telles que les chaudières de CC, les chauffe-eau, …) sont interdits dans les pièces d'habitation et dans les petits débarras mis en communication avec la cuisine. 

**Ventilation et acoustique** 

Dans le cas d’implantation d’immeubles situés en zone bruyante, il convient de sélectionner des alimentations d’air à performance d’isolation acoustique adaptée. 

**A proximité des aéroports wallons** 

- Dans le cas de constructions ou rénovations jouxtant les aéroports wallons, des normes minimales d’isolation acoustique sont respectées. 

- Les exigences varient en fonction de la proximité, plus ou moins grande, des aéroports. Plus l’éloignement est grand, plus les exigences sont faibles. 

- Les exigences sont classifiées par zone reprises sur les cartes de cadastre de bruit, consultables auprès de la : www.sowaer.be 

- Les méthodes d’insonorisation tout en assurant la ventilation des logements sont quant à elles multiples et doivent être discutées avec un acousticien compétent en la matière. 

**Autres situations** 

- Les constructions avoisinant les aéroports ne sont pas les seules souffrant de nuisances sonores. 

- Les voies routières à haute fréquentation, les voies ferroviaires, la proximité de zones industrielles sont également sources de bruit.

C’est pourquoi les logements satisfont à un affaiblissement acoustique minimal (exprimé en valeur Dne) de 25 db en position ouverte et de 40 db en position fermée 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN D 50-001, Dispositifs de ventilation dans les bâtiments d'habitation] 

[NIT 258, Guide pratique des systèmes de ventilation de base des logements.] 

**AIDE** 

**Note à l'auteur du projet** 

Le système est choisi dès l'avant-projet par le maître de l'ouvrage, en concertation avec l'auteur de projet. Les 4 systèmes décrits par la norme sont : 

- Système A : Amenée et évacuation naturelles de l'air. 

- Système B : Amenée mécanique d'air frais et évacuation naturelle. 

- Système C : Amenée naturelle et évacuation mécanique de l'air. 

- Système D : Amenée et évacuation mécaniques de l’air avec échangeur de chaleur.
