---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:6"
ordre_document: 4
titre: "6 T6 HVAC sanitaires CCTB 01.13"
aliases: ["CCTB T6 — HVAC / Sanitaires 01.13 — 04 6 T6 HVAC sanitaires CCTB 01.13", "6 T6 HVAC - sanitaires [[entities/cctb|CCTB]] 01.13"]
resume_section: |-
  **6 T6 HVAC - sanitaires CCTB 01.13**

  **Gestion des déchets**
  La gestion des déchets de chantier est traitée au chapitre 07.

  **Exécution et acoustique**
  Les installations techniques extérieures doivent respecter la norme [NBN S 01-400-1] pour les nuisances acoustiques. Des éléments anti-vibrations (rendement ≥ 90 %) sont installés entre le moteur, le châssis et le socle pour limiter la propagation des vibrations.

  **Capotage acoustique**
  Le capotage acoustique garantit le respect des normes [NBN S 01-400-1] et [NBN S 01-401] pour les niveaux sonores à l’intérieur et à l’extérieur des bâtiments. Il inclut :
  - Portes/panneaux d’inspection,
  - Filtre à particules,
  - Éclairage intérieur avec interrupteur extérieur,
  - Détecteur de fumée,
  - Sonde de température.

  Le soumissionnaire fournit une note de calcul détaillant les caractéristiques des éléments anti-vibrations.

  **Références**
  - [CCT 105]
  - [AGW 2014-05-15 PEB]
  - [NBN S 01-400-1]
  - [NBN EN 14511].
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/03-t6-hvac-sanitaires-cctb-01-13-20260126|T6 HVAC sanitaires CCTB 01.13 20260126]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/05-61-ventilation-cctb-01-13|61 Ventilation CCTB 01.13]]"
tags: [document-section, cctb]
sources: [04_6_t6_hvac_-_sanitaires_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

# 6 T6 HVAC - sanitaires [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Remarques importantes** 

La gestion et l’évacuation des déchets de chantier est décrite et comptabilisée au 07 Déchets, matériaux et éléments réemployables. 

**EXÉCUTION / MISE EN ŒUVRE** 

**ACOUSTIQUE INSTALLATIONS TECHNIQUES** 

Pour les installations techniques placées en extérieur, pour les éléments [61](05_61_ventilation_cctb_01.13.md), 62, [63](74_63_chaleur_cctb_01.13.md), 64 et le 65, il y a lieu de se référer à la norme [NBN S 01-400-1] pour les impositions acoustiques vis-à-vis du voisinage et de l'environnement. 

**Absorption de vibration** 

Afin d’éviter la propagation des vibrations des éléments anti-vibrations sont placés entre : 

- le bloc alternateur / moteur et le châssis 

- le châssis et le socle sur site 

Ces éléments anti-vibrations ont un rendement d'absorption des vibrations ≥ 90 % pour les fréquences générées par l'équipement. 

**Mesures acoustiques** 

Le capotage acoustique et les équipements anti-vibrations de l'installation assurent que la norme [NBN S 01-400-1] en vue d'éviter l'inconfort dans et en dehors des bâtiments est respectée. 

L'installation est munie d’un capotage acoustique qui limite le niveau sonore à : 

- [A l’extérieur du bâtiment : voir permis d’environnement Permis environnement et en accord](https://permis-environnement.spw.wallonie.be/home.html) avec la norme [NBN S 01-401]. 

- A l’intérieur du bâtiment : en accord avec la norme [NBN S 01-401] 

Le soumissionnaire fournit la note de calcul reprenant le nombre d’éléments anti-vibrations ainsi que leurs caractéristiques de charge et d'absorption. 

Le capotage acoustique est muni de : 

- Portes ou de panneaux d’inspection qui permettent un accès facile 

- D'un filtre à particule qui est placé à l’entrée d’air 

- D'un éclairage intérieur avec interrupteur à l’extérieure 

- D'un détecteur de fumée 

- D'une sonde de température qui mesure la température intérieure du capotage 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air] 

Annece C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments] 

**Exécution** 

[NBN S 01-400-1, Critères acoustiques pour les immeubles d'habitation] 

[[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air] 

Annece C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments]

[NBN EN 14511 série, Climatiseurs, groupes refroidisseurs de liquide et pompes à chaleur avec compresseur entraîné par moteur électrique pour le chauffage et la réfrigération des locaux ]
