---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61"
ordre_document: 5
titre: "61 Ventilation CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 05 61 Ventilation CCTB 01.13]
resume_section: |-
  **Résumé :**

  La ventilation concerne l'apport et l'extraction d'air dans les bâtiments résidentiels et non résidentiels, incluant production, distribution, raccordement et traitement. Pour les édifices culturels, suivre la norme NBN EN 15759-2. La qualité de l'air intérieur doit respecter les catégories INT 2 (UREBA) ou A/B selon les réglementations (AGW 2014-05-15 PEB, Loi 2022-11-06). Références principales : NBN EN 16798-1, CEN/TR 14788, NBN EN 15665, Décret PEB et documents associés. Ressources complémentaires : Buildwise, Plan air climat 2030, site AWAC.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/04-6-t6-hvac-sanitaires-cctb-01-13|6 T6 HVAC sanitaires CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/06-61-1-ventilation-installation-cctb-01-10|61.1 Ventilation installation CCTB 01.10]]"
tags: [document-section, cctb]
sources: [05_61_ventilation_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 61 Ventilation [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ventilation : Apport et enlèvement d'air voulu par conception à et depuis un espace à traiter 

Il s’agit de tout ce qui concerne la production, la distribution, le raccordement, le traitement, les équipements, etc … liés à la ventilation en général dans les bâtiments résidentiels et non résidentiels. 

**Remarques importantes** 

Pour le chauffage des églises, chapelles et autres édifices culturels suivre les recommandations suivant la norme [NBN EN 15759-2, Conservation du patrimoine culturel

- Climat intérieur

- Partie 2 : Gestion de la ventilation pour la protection des bâtiments et des collections appartenant au patrimoine culturel]. 

UREBA exceptionnel : la qualité du milieu intérieur demandée est au minimum de catégorie INT 2. 

**EXÉCUTION / MISE EN ŒUVRE** 

Catégorie de qualité du milieu intérieur : niveau 1 / 2 / 3 (par défaut) (suivant annexe C3 [AGW 201405-15 [[concepts/peb|PEB]]]) 

Niveau de la qualité du milieu intérieur pour lieux fermés accessibles au public suivant arrêté du [Loi 2022-11-06] : niveau A (par défaut) / B 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

Pour le non-résidentiel : 

[NBN EN 16798-1, Performance énergétique des bâtiments

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Partie 1 : Données d’entrées d'ambiance intérieure pour la conception et l'évaluation de la performance énergétique des bâtiments couvrant la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], l'ambiance thermique, l'éclairage et l'acoustique (Module M1-6)] 

Pour le résidentiel : 

[CEN/TR 14788, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Conception et dimensionnement des systèmes de ventilation résidentiels] 

[NBN EN 15665, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Détermination des critères de performance pour les systèmes de ventilation résidentielle] 

Pour l'ensemble : 

[DRW 2013-11-28, Décret relatif à la performance énergétique des bâtiments (Décret [[concepts/peb|PEB]])] 

[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments] 

Annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments]. 

Lieux fermés accessibles au public : 

[Loi 2022-11-06, Loi relative à l'amélioration de la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]] dans les lieux fermés accessibles au public ] 

**AIDE**

[Buildwise Article Dossier (2022/04.03), Importance de la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], y compris dans les logements existants.] 

Plan air climat 2030 : https://energie.wallonie.be/fr/21-03-2023-plan-air-climat-energie2030.html?IDD=168395&IDC=8187 

Site Agence wallonne de l'air et du climat (AWAC) climat intérieur : https://awac.be/qualite-delair/qualite-de-lair-niveau-wallon/
