---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.1"
ordre_document: 6
titre: "61.1 Ventilation installation CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 06 61.1 Ventilation installation CCTB 01.10]
resume_section: |-
  ### 61.1 Ventilation - installation CCTB 01.10

  La ventilation des bâtiments est régie par la réglementation sur la performance énergétique des bâtiments ([AGW 2014-05-15 PEB]). Les travaux soumis à permis d'urbanisme nécessitent généralement un système de ventilation conforme, basé sur la norme [NBN D 50-001] pour les bâtiments résidentiels. Pour les bâtiments non résidentiels, des exigences spécifiques s'appliquent. En l'absence de permis, il est recommandé d'améliorer la ventilation (ex. grilles dans la menuiserie extérieure).

  Les installations doivent respecter les normes [NIT 258], [NBN EN 16798-17], [NBN D 50-001] et [NBN EN 12792]. Le système de ventilation ne doit pas perturber les appareils de chauffage à combustion ouverte, interdits dans certaines pièces si leur puissance est ≥ 10 kW.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/05-61-ventilation-cctb-01-13|61 Ventilation CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/07-61-11-systemes-cctb-01-13|61.11 Systèmes CCTB 01.13]]"
tags: [document-section, cctb]
sources: [06_61.1_ventilation_-_installation_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 61.1 Ventilation - installation [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Les exigences réglementaires relatives à la [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] font partie de la réglementation sur la performance énergétique des bâtiments [AGW 2014-05-15 [[concepts/peb|PEB]]]. La majorité des travaux de construction, rénovation et changement d'affectation soumis à un permis d'urbanisme nécessitent l'installation d'un système de ventilation (complet ou partiel). 

Pour les bâtiments résidentiels, la réglementation se réfère principalement à la norme [NBN D 50001]. 

Pour les bâtiments non résidentiels, la réglementation dispose de ses propres exigences. Pour les travaux non soumis à un permis d'urbanisme, toujours viser à améliorer les possibilités de ventilation (en prévoyant, par exemple, des grilles de ventilation dans la menuiserie extérieure). Il s’agit entre autres de toutes les fournitures et des mises en œuvre nécessaires à assurer un bon fonctionnement des installations de ventilation. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NIT 258, Guide pratique des systèmes de ventilation de base des logements.] 

[NBN EN 16798-17, Performance énergétique des bâtiments

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Partie 17 : Lignes directrices pour l'inspection des systèmes de ventilation et de conditionnement d'air (Module M4-11, M5-11, M6-11, M7-11)] 

[NBN D 50-001, Dispositifs de ventilation dans les bâtiments d'habitation] 

[NBN EN 12792, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Symboles, terminologie et symboles graphiques] 

**AIDE** 

**NOTE A L’AUTEUR DE PROJET** 

Le système de ventilation ne perturbe en aucun cas  le bon fonctionnement des appareils de chauffage à combustion ouverte (chauffe-eau au gaz, poêles, feux ouverts, …) ! 

Les appareils à combustion ouverte d'une puissance ≥ 10 kW (telles que les chaudières de CC, les chauffe-eau, …) sont interdits dans les pièces d'habitation et dans les petits débarras mis en communication avec la cuisine
