---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.11.1"
ordre_document: 8
titre: "61.11.1 Descriptifs ventilation des bâtiments résidentiels CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 08 61.11.1 Descriptifs ventilation des bâtiments résidentiels CCTB 01.12]
resume_section: |-
  **61.11.1 Ventilation des bâtiments résidentiels - CCTB 01.12**

  La norme [NBN D 50-001] définit 4 systèmes de ventilation pour bâtiments résidentiels :
  - **Système A** : Ventilation naturelle (alimentation et évacuation naturelles).
  - **Système B** : Ventilation mécanique simple flux par insufflation (alimentation mécanique, évacuation naturelle).
  - **Système C** : Ventilation mécanique simple flux par extraction (alimentation naturelle, extraction mécanique).
  - **Système D** : Ventilation mécanique double flux (alimentation et extraction mécaniques).

  Les débits nominaux de ventilation sont précisés selon les types de locaux (séjour, chambres, cuisine, etc.), avec des valeurs minimales et maximales en m³/h.

  Le poste inclut la production, distribution, raccordement, traitement et équipements liés à la ventilation, ainsi que les descriptifs pour les cahiers des charges. Les installations respectent les normes et réglementations en vigueur.

  **Documents de référence** :
  - [NBN D 50-001], [NBN EN 12792], [NIT 258], [STS-P 73-1].

  **61.11.1a Aperçu général**
  Inclut la production, distribution, émission, rejet, traitement et filtration de l’air, ainsi que les équipements (groupes de pulsion/extraction, accessoires). Les locaux desservis, débits nominaux et flux sont spécifiés.

  **Matériaux** : Systèmes A/B/C/D ou non spécifiés.
  **Nature du marché** : PM.
  - **61.11.1a Ventilation des bâtiments résidentiels - installation - aperçu général CCTB 01.11** — `section:61.11.1a`, article, profondeur 6, pages 28-28
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/07-61-11-systemes-cctb-01-13|61.11 Systèmes CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/09-61-11-2-descriptifs-ventilation-des-batiments-non-residentiels-cctb-01-11|61.11.2 Descriptifs ventilation des bâtiments non résidentiels CCTB 01.11]]"
tags: [document-section, cctb]
sources: [08_61.11.1_descriptifs_-_ventilation_des_bâtiments_résidentiels_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.11.1 Descriptifs - [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] résidentiels [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

La norme [NBN D 50-001] décrit quatre systèmes basés sur les principes suivants : 

L'air extérieur arrive d'une manière naturelle ou est amené mécaniquement vers les locaux secs (séjour, chambre à coucher, bureau et salle de jeu, …) ; 

L'air vicié s'évacue de manière naturelle ou est évacué de manière mécanique des locaux humides (cuisine, salle de bains, wc, buanderie, ….) ; 

L'air venant des locaux secs est amené dans les locaux humides via les couloirs, halls, cages d'escaliers et autres espaces de circulation et ceci via des ouvertures de transfert adéquates. 

En fonction des combinaisons possibles, il existe les 4 systèmes suivant : 

Système A : Ventilation naturelle (alimentation naturelle et évacuation naturelle). Chapitre ([61.21.3 Systèmes de ventilation naturelle - système A](18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md)) 

Système B : Ventilation mécanique simple flux par insufflation (alimentation mécanique et évacuation naturelle). Chapitre ([61.21.4 Systèmes de ventilation mécanique simple flux par insufflation - système B](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md)) 

Système C : Ventilation mécanique simple flux par extraction (alimentation naturelle et extraction mécanique). Chapitre ([61.21.1 Systèmes de ventilation mécanique simple flux par extraction - système C](16_61.21.1_systèmes_de_ventilation_mécanique_simple_flux_par_extraction_-_système_c_cctb_01.12.md)) 

Système D : Ventilation mécanique double flux (alimentation mécanique et extraction 

mécanique). Chapitre ([61.21.2 Systèmes de ventilation mécanique double flux - système D](17_61.21.2_systèmes_de_ventilation_mécanique_double_flux_-_système_d_cctb_01.13.md)) 

Règles de base pour le calcul des débits nominaux de ventilation pour le résidentiel : 

Local de séjour : 3.6 m³/h / m² de superficie de plancher avec q ≥ 75 m³/h. Dans certains cas, le débit nominal est limité à 150 m³/h. 

Chambre à coucher, bureau, salle de jeu : 3.6 m³/h par m² de superficie de plancher avec un q ≥ 25 m³/h. Dans certains cas, le débit nominal est limité à 72 m³/h. 

Cuisine, salle de bains, buanderie, local de séchage et espaces analogues : 3.6 m³/ h / m² de superficie de plancher avec un q ≥ 50 m³/h. Dans certains cas, le débit nominal est limité à 75 m³/h. (Pour les cuisines avec un passage ouvert vers d'autres espaces ou locaux, le débit minimal de ventilation est ≥ 75 m³/h) WC : 25 m³/h 

Ce poste comprend tout ce qui concerne la production, la distribution, le raccordement, le traitement, les équipements, etc … liés à l’air et à la ventilation en général. 

Il comprend également les descriptifs nécessaires à l’élaboration des cahiers spéciaux des charges de tous les systèmes d’installations de ventilation. 

**Remarques importantes** 

Les installations décrites sont conformes en tous points aux réglementations et normes en vigueur à la date de la mise en œuvre de l’installation de ventilation dans son intégralité. 

**DOCUMENTS DE RÉFÉRENCE**

**Exécution** 

Suivant les normes : 

- [NBN D 50-001, Dispositifs de ventilation dans les bâtiments d'habitation] 

[NBN EN 12792, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Symboles, terminologie et symboles graphiques] 

Autres : 

[NIT 258, Guide pratique des systèmes de ventilation de base des logements.] 

[STS-P 73-1, Systèmes pour la ventilation de base dans les applications résidentielles] 

###### 61.11.1 a [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] résidentiels - installation - aperçu général [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les aspects de : 

- Production de ventilation dans les installations individuelles 

- Distribution et émission de l’air dans les installations de ventilation 

- Rejets de l’air dans les installations de ventilation 

- Raccordements, traitements et filtration de l’air 

Equipements de ventilation : 

- Eléments de distribution 

- Réglage et régulation de la température 

- Accessoires complémentaires 

- Equipements d’installations : Groupes de pulsion et d’extraction 

Les locaux desservis par le système de ventilation sont précisés. 

Le débit nominal minimum requis et le sens du flux (alimentation et/ou évacuation) sont précisés pour chacun de ces locaux. 

**Localisation** 

Description de la partie du bâtiment qui est desservie par le système de ventilation 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le système de ventilation est du type non spécifié / A / B / C / D (par défaut). 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM
