---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.11.2"
ordre_document: 9
titre: "61.11.2 Descriptifs ventilation des bâtiments non résidentiels CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 09 61.11.2 Descriptifs ventilation des bâtiments non résidentiels CCTB 01.11]
resume_section: |-
  **61.11.2 Descriptifs - Ventilation des bâtiments non résidentiels CCTB 01.11**

  Le descriptif couvre la fourniture et l'installation complète d'un système de ventilation fonctionnel pour bâtiments non résidentiels, conformément aux normes et réglementations en vigueur. Il inclut la production, distribution, émission, rejet, raccordement, traitement et filtration de l'air, ainsi que les équipements associés (groupes de pulsion/extraction, accessoires, régulation). Les locaux desservis, débits nominaux et flux d'air sont spécifiés. Références : NBN EN 16798-3 et Loi 2022-11-06 pour les ERP.
  - **61.11.2a Ventilation des bâtiments non résidentiels - installation - aperçu général CCTB 01.10** — `section:61.11.2a`, article, profondeur 6, pages 29-29
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/08-61-11-1-descriptifs-ventilation-des-batiments-residentiels-cctb-01-12|61.11.1 Descriptifs ventilation des bâtiments résidentiels CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/10-61-12-tests-cctb-01-04|61.12 Tests CCTB 01.04]]"
tags: [document-section, cctb]
sources: [09_61.11.2_descriptifs_-_ventilation_des_bâtiments_non_résidentiels_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.11.2 Descriptifs - [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] non résidentiels [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Le poste reprend les définitions établies au chapitre [61.11.1 Descriptifs - [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] résidentiels](08_61.11.1_descriptifs_-_ventilation_des_bâtiments_résidentiels_cctb_01.12.md) – Ventilation des bâtiments résidentiels

Le poste “Descriptif - Ventilation / bâtiments non résidentiels” concerne la fourniture et la mise en place selon les règles de l'art d'une installation de ventilation complète, en état de marche, dans les bâtiments non résidentiels. 

**Remarques importantes** 

Les installations décrites sont conformes en tous points aux réglementations et normes en vigueur à la date de la mise en œuvre de l’installation de ventilation dans son intégralité. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN EN 16798-3, Performance énergétique des bâtiments

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Partie 3: Pour bâtiments non résidentiels

- Exigences de performances pour les systèmes de ventilation et de climatisation (Modules M5-1, M5-4)] 

Pour les ERP (Etablissements Recevant du Public) : 

[Loi 2022-11-06, Loi relative à l'amélioration de la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]] dans les lieux fermés accessibles au public ] 

###### 61.11.2 a [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] non résidentiels - installation - aperçu général [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les aspects de : 

- Production de ventilation dans les installations collectives 

- Distribution et émission de l’air dans les installations de ventilation 

- Rejets de l’air dans les installations de ventilation 

- Raccordements, traitements et filtration de l’air 

Equipements de ventilation : 

- Eléments de distribution 

- Réglage et régulation de la température 

- Accessoires complémentaires 

- Equipements d’installations : Groupes de pulsion et d’extraction 

Les locaux desservis par le système de ventilation sont précisés. 

Le débit nominal minimum requis et le sens du flux (alimentation et/ou évacuation) sont précisés pour chacun de ces locaux. 

**Localisation** 

Description de la partie du bâtiment qui est desservie par le système de ventilation 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM
