---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.23"
ordre_document: 100
titre: "63.23 Production à partir de bois et des végétaux équipements CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 100 63.23 Production à partir de bois et des végétaux équipements CCTB 01.13]
resume_section: |-
  **63.23 Production à partir de bois et des végétaux - équipements CCTB 01.13**

  Équipements pour la production de chaleur à partir de bois (bûches, pellets, plaquettes, copeaux, sciure) et végétaux (céréales, graminées). Comprend systèmes de stockage, chaudières adaptées, vases tampons (si requis) et accessoires de distribution/émission de chaleur.

  **Exécution** : Conformité minimale au C1 du CCT 105.
  **Références** : RGIE, AR 2016-04-21, NBN EN 303-5, Buildwise (2022/04.09), NIT 254.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/99-63-22-6-productions-particulieres-de-chaleur-cctb-01-02|63.22.6 Productions particulières de chaleur CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/101-63-23-1-stockages-bois-pellets-et-vegetaux-cctb-01-11|63.23.1 Stockages bois, pellets et végétaux CCTB 01.11]]"
tags: [document-section, cctb]
sources: [100_63.23_production_à_partir_de_bois_et_des_végétaux_-_équipements_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.23 Production à partir de bois et des végétaux - équipements [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir du bois qu’il soit en bûches, déchiqueté (plaquettes), pellets, copeaux, sciure, etc … et à partir des végétaux tels que céréales, graminées (miscanthus) , etc … 

Il s’agit de tous les systèmes destinés à réaliser des ensembles permettant de rassembler des équipements destinés à alimenter des installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir du bois. 

Ils comprennent au minimum : 

Un système de stockage 

Des chaudières alimentées :

- A partir du bois 

- Aux pellets 

- Aux bois déchiquetés (plaquettes) 

- Aux « bûches » de bois 

- Aux copeaux de bois 

A partir de végétaux 

- Aux céréales 

- Aux graminées (miscanthus giganteus) 

Des systèmes de vase tampon si imposés par le fabricant 

Tous les accessoires destinés à distribuer et émettre la [[concepts/production-de-chaleur|Production de Chaleur]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les installations répondent au minimum aux impositions du C1 du [[entities/cct-105|CCT 105]]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[[concepts/rgie|RGIE]], Règlement général sur les installations électriques (annexe à l'AR 2019-09-08)] 

[AR 2016-04-21, Arrêté royal concernant la mise sur le marché des appareils et des systèmes de protection destinés à être utilisés en atmosphères explosibles] 

**Exécution** 

[NBN EN 303-5, Chaudières de chauffage

- Partie 5: Chaudières spéciales pour combustibles solides, à chargement manuel et automatique, puissance utile inférieure ou égale à 500 kW

- Définitions, exigences, essais et marquage] 

[Buildwise Article Dossier (2022/04.09), Prévention incendie : chaufferies utilisant des granulés et plaquettes forestières.] 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

[[concepts/rgie|RGIE]], Règlement général sur les installations électriques (annexe à l'AR 2019-09-08)] 

[AR 2016-04-21, Arrêté royal concernant la mise sur le marché des appareils et des systèmes de protection destinés à être utilisés en atmosphères explosibles]
