---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.23.1"
ordre_document: 101
titre: "63.23.1 Stockages bois, pellets et végétaux CCTB 01.11"
aliases: ["CCTB T6 — HVAC / Sanitaires 01.13 — 101 63.23.1 Stockages bois, pellets et végétaux CCTB 01.11"]
resume_section: |-
  **63.23.1 Stockages bois, pellets et végétaux CCTB 01.11**

  Systèmes de stockage pour bois, pellets et végétaux, garantissant des conditions optimales (humidité < 25 %, ventilation, étanchéité). Les locaux doivent permettre un accès facile pour l’approvisionnement et l’entretien, avec une autonomie de stockage de 6 mois si possible.

  **63.23.1a Bois déchiqueté (plaquettes)**
  Locaux en matériaux durs ou légers, bien ventilés et étanches. Systèmes de désilage (rotatif ou fond racleur) et transfert (vis sans fin, tapis, aspiration) adaptés à la granulométrie et humidité du combustible.

  **63.23.1b Bûches**
  Locaux ventilés et étanches, en matériaux durs ou légers. Chargement manuel des bûches.

  **63.23.1c Pellets - silos en textile**
  Silos en textile antistatique avec structure métallique, montés sur site. Systèmes d’aspiration ou désilage pour alimentation automatique. Flexibles antistatiques et protégés des UV.

  **63.23.1d Pellets - silos en panneaux**
  Silos en bois (contreplaqué marin) avec trémie et sondes d’aspiration. Systèmes d’aspiration ou désilage. Respect des normes de sécurité et d’étanchéité.

  **63.23.1e Pellets - silos en tôle**
  Silos en acier galvanisé, étanchéifiés et protégés des intempéries. Systèmes d’aspiration ou désilage. Respect des normes de sécurité et d’installation.

  **63.23.1f Pellets - silos enterrés**
  Citerne synthétique enterrée avec système d’extraction à dépression et moteur vibrant. Flexibles antistatiques et protégés des UV.

  **63.23.1g Végétaux**
  Locaux ou systèmes de stockage pour végétaux, adaptés aux chaudières correspondantes.

  **Mesurage** : Unité fft, marché PG.
  - **63.23.1a Chaleur - production - stockages bois - bois déchiqueté (plaquettes) CCTB 01.11** — `section:63.23.1a`, article, profondeur 6, pages 208-209
  - **63.23.1b Chaleur - production - stockages bois - bûches CCTB 01.10** — `section:63.23.1b`, article, profondeur 6, pages 210-210
  - **63.23.1c Chaleur - production - stockages des pellets - silos en textile CCTB 01.11** — `section:63.23.1c`, article, profondeur 6, pages 211-213
  - **63.23.1d Chaleur - production - stockages des pellets - silos fabriqués en place (panneaux) CCTB 01.12** — `section:63.23.1d`, article, profondeur 6, pages 214-216
  - **63.23.1e Chaleur - production - stockages des pellets - silos en tôle CCTB 01.11** — `section:63.23.1e`, article, profondeur 6, pages 217-219
  - **63.23.1f Chaleur - production - stockages des pellets - silos enterrés (citernes) CCTB 01.12** — `section:63.23.1f`, article, profondeur 6, pages 220-221
  - **63.23.1g Chaleur - production - stockages des végétaux CCTB 01.10** — `section:63.23.1g`, article, profondeur 6, pages 222-222
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/100-63-23-production-a-partir-de-bois-et-des-vegetaux-equipements-cctb-01-13|63.23 Production à partir de bois et des végétaux équipements CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/102-63-23-2-chaudieres-au-bois-cctb-01-11|63.23.2 Chaudières au bois CCTB 01.11]]"
tags: [document-section, cctb]
sources: [101_63.23.1_stockages_bois_pellets_et_végétaux_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.23.1 Stockages bois, pellets et végétaux [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes permettant de stocker les différents types de bois, de pellets et de végétaux. Le stockage permet de conserver le combustible dans de bonnes conditions (humidité, température…). 

Il est aisément accessible pour le remplissage et l'entretien. 

Il comprend le cas échéant le système d’alimentation automatique de la chaudière. 

###### 63.23.1 a Chaleur - production - stockages bois - bois déchiqueté (plaquettes) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit du local de stockage de bois déchiqueté (plaquettes fabriquées à partir de bûches ou de déchets de bois bruts) destiné à alimenter les chaudières conçues pour ce type de combustible.

Il comprend également de tous les équipements annexes destinés au transport du combustible jusqu’à la chaudière. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le local, existant ou nouveau est réalisé en matériau dur (maçonnerie, béton ou autres) ou léger (planches, panneaux de bois, etc.), est bien ventilé mais est de toute façon étanche à l’humidité : toiture, paroi et sol. Le tout pour préserver un taux d’humidité du combustible < 25 %. 

Volume utile : *** m³ (en fonction des dimensions du local) 

Il est veillé à assurer dans la mesure du possible un volume de stockage suffisant, permettant une autonomie de six mois. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le local est situé le plus près possible de la chaudière mais aussi, être facilement accessible aux moyens d’approvisionnement. 

Il comportera en outre : 

1 )  Un système de désilage tel que : déssileur rotatif / fond racleur 

**(soit)** 

**Désileur rotatif** 

Le désileur rotatif est composé de pales souples ou articulées qui se déploient au fur et à mesure de la vidange du combustible. Il ramène ainsi le combustible sur une vis sans fin qui l'extrait du silo. Ce système impose une qualité du combustible stricte : granulométrie régulière et limitée (10 x 20 x 30 mm) pour éviter les blocages de la vis. L'humidité joue également un rôle important : un combustible trop humide se tasse et augmente les frottements qui peuvent entraîner un blocage de la vis. Le désileur rotatif est généralement entraîné par la vis sans fin (renvoi d'angle) qui transfère le combustible jusqu’à la chaudière. 

Ce type d'équipement est le moins coûteux à l'investissement et est efficace jusqu’à des diamètres de silo de 4,5 mètres. Au-delà (≤ 6 mètres sur le marché), les systèmes ne sont plus optimums et des précautions complémentaires (positionnement horizontal du désileur) sont à prendre lors de la conception pour garantir le fonctionnement. 

**(soit)** 

**Le fond racleur ou échelles racleuses** 

Il se compose d'échelles placées à plat, au sol, au fond du silo. Ces échelles, par un mouvement de va et vient alternatif, extraient le combustible jusqu'au système de transfert. De là, le combustible suit le même chemin que pour le désileur rotatif. 

Ce type de déstockage est utilisable dans tous les projets. Il est cependant plus coûteux que les systèmes rotatifs. Il est donc majoritairement utilisé dans les cas suivants : 

Besoin d'une capacité de silo importante (il n'y a quasiment pas de limites dimensionnelles), soit pour les installations de moyenne et forte puissance. 

Utilisation d'un combustible de granulométrie non homogène (morceaux de taille importante ou écorces par exemple). 

Utilisation d'un bois humide. 

Les fonds racleurs sont activés par des vérins et une centrale hydraulique dont la puissance permet d'actionner les échelles en fond de silo quand ce dernier est plein de bois même sur des hauteurs importantes (4 à 5 m). 

Suivant le combustible utilisé, le système de transfert en sortie d'échelles peut être une vis ou un tapis.

2 )  Un système de transfert du silo vers la chaudière tel que : vis sans fin / tapis / aspiration automatique 

**(soit)** 

**Les vis sans fin** 

Les systèmes à vis sont les moins onéreux. Ils se composent d'une vis métallique de fort diamètre (allant de 100 mm à plus de 200 mm selon les cas), actionnée par un moteur électrique via un motoréducteur. La vis tourne dans une auge métallique généralement de section carrée. Cette géométrie permet véhiculer les bouts de bois les moins calibrés dans les angles de l'auge. Dans la majorité des cas, le transfert s'effectue par une seule vis, mais pour des cas particuliers (débit important nécessaire, granulométrie non constante, etc.), il est possible de disposer 2 vis dans la même auge. 

Les systèmes à vis équipent généralement les installations de faibles à moyennes puissances (de 20 à 500 kW). Ceci s’explique par le fait que dans cette gamme de puissance : 

L'investissement est le moins élevé possible pour rentabiliser rapidement l'installation. Le combustible est généralement calibré et sec. 

Les consommations de bois ne sont pas trop importantes et ne nécessitent pas d'avoir un silo de forte capacité pour obtenir une autonomie intéressante. 

**(soit)** 

**Les tapis** 

Les systèmes à tapis se composent de bandes caoutchoutées activées par des moteurs électriques. Afin de pouvoir transporter le bois et surtout le remonter jusqu’à la chaudière (silo plus bas), les bandes sont soit préformées incurvées avec des retenues, soit des équerres sont fixées afin de faire des retenues pour les copeaux. 

Le tapis offre l'avantage d'accepter des granulométries moins régulières ainsi que la possibilité de remonter le combustible d'un silo plus bas que la chaufferie. Il est également possible de remonter du combustible avec des vis sans fin, mais cette solution n’est pas idéale en raison des nombreux renvois d'angles nécessaires, sources de blocage. Le tapis offre, de ce côté-là, une continuité du transport. 

**(soit)** 

**Aspiration automatique** 

Un système d’aspiration automatique monté directement sur le réservoir de stockage journalier (annexé à la chaudière). 

Ce système d’aspiration est relié au silo au moyen de flexibles. 

**MESURAGE** 

**unité de mesure:** 

**fft** 

**code de mesurage:** 

Pour l'ensemble, toutes sujétions comprises. 

**nature du marché:** 

**PG** 

###### 63.23.1 b Chaleur - production - stockages bois - bûches [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend**

Il s’agit du local ou de l’abri destiné au stockage des bûches de bois pour alimenter les chaudières concçues pour ce type de combustible. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le local, existant ou nouveau est réalisé en matériau dur (maçonnerie, béton ou autres) ou léger (planches, panneaux de bois, etc.), est bien ventilé mais est de toute façon être étanche à l’humidité : toiture et sol. Le tout pour préserver un taux d’humidité du combustible < 25 %. 

Volume utile : *** m³ (en fonction des dimensions du local) 

Il est veillé à assurer dans la mesure du possible un volume de stockage suffisant, permettant une autonomie de six mois. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Compte tenu de ce type de combustible, le chargement des bûches dans la chaudière est effectué de manière manuelle. 

**MESURAGE** 

**unité de mesure:** 

**fft** 

**code de mesurage:** 

Pour l'ensemble, toutes sujétions comprises. 

**nature du marché:** 

PG 

###### 63.23.1 c Chaleur - production - stockages des pellets - silos en textile [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de locaux ou systèmes de stockage de pellets de bois réalisés en textile et destinés à alimenter les chaudières conçues pour ce type de combustible. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Silo étanche constitué d'une structure métallique en acier galvanisé ainsi que d'une toile antistatique de forte épaisseur. Ce type de silo est livré en kit à monter directement sur place. Le montage de la sonde d'aspiration est prévu directement sous le silo entoilé. 

Le manchon de remplissage et le raccord d’air évacué ne sont pas placés que sur la paroi d’extrémité. Le manchon de remplissage est toujours être monté en position médiane (muni de la plaque “Attention, débrancher au moins 15 minutes avant début du remplissage du silo), et le raccord d’air de retour sur le côté droit ou gauche au choix. Il existe un jeu suffisant au niveau des manchons, de façon à permettre un raccordement ou un désaccouplement aisé du tuyau de remplissage du camion-citerne. S’il est impossible de répondre à cette exigence, les manchons sont allongés. Les raccords de remplissage et d'aération sont mis à la terre. 

En cas de risque de pénétration d’eau dans le silo durant un orage ou pour toute autre raison, celuici est posé sur un socle.

**Flexibles de raccordement :** 

Longueurs maximales d'aspiration des granulés bois : 

- l < 25 mct avec un dénivelé ≤ 1,8 m (différence entre le niveau du flexible le plus haut et le plus bas). 

- l < 15 mct avec un dénivelé ≤ 2,8 m (différence entre le niveau du flexible le plus haut et le plus bas). 

- l < 10 mct avec un dénivelé ≤ 4,5 m (différence entre le niveau du flexible le plus haut et le plus bas). 

**Important :** 

**Les flexibles :** 

- ne sont pas pincés

- rayon de courbure ≥ 30 cm; 

- ne sont pas réalisés avec des poches, susceptibles d'engendrer des désordres au niveau de l'aspiration; 

- d'aspiration et de retour d'air sont réalisés d'un seul tenant; 

- sont impérativement raccordés à la terre afin que pendant le transport, les granulés ne puissent se charger en électricité statique; 

- sont placés suffisamment loin des conduites d'eau chaude ou de fumées afin de ne pas être détériorées par la température (maxi : 60 °C); 

- sont fournis en exécution intérieure et en aucun cas ne sont placés en extérieur puisque très sensibles aux UV et pouvant engendrer des cassures voire des problèmes d'aspiration par absence d'étanchéité. 

Opter pour les longueurs de flexibles les plus réduites possibles et veiller à ce que personne ne puisse marcher dessus. Les flexibles raccordés à l'unité de commutation sont d'une longueur suffisante permettant à cette dernière de basculer aisément d'une sonde à l'autre sans tension excessive (voir plus loin). 

Volume utile :  ***  m³ (en fonction des dimensions du local). 

Veiller à assurer dans la mesure du possible un volume de stockage suffisant, permettant une autonomie de six mois. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L’alimentation vers la chaudière est de type manuel ou automatique en fonction du type de chaudière préconisé (voir article [63.23.3a](103_63.23.3_chaudières_aux_pellets_cctb_01.11.md) Chaleur

- production

- chaudières aux pellets). 

Dans le cas d’une alimentation automatique, le chargement depuis la zone de stockage s’effectue par : Système d'aspiration automatique / Désileur à vis montante / Désileur avec aspiration 

**(soit)** 

**Système d'aspiration automatique** 

Un système d’aspiration automatique monté directement sur le réservoir de stockage journalier (annexé à la chaudière). 

Ce système d’aspiration est relié au silo au moyen de flexibles. 

Le système d’aspiration permet également de refouler les poussières fines et le monoxyde de carbone (CO) du silo journalier vers le silo principal. 

La distance entre la sonde la plus éloignée et la chaudière ≤ 25 m pour une différence de hauteur de 1,5 m (ou 10 m pour une différence de hauteur de 4,5 m). 

**(soit)** 

Désileur (à granulés) à vis montante

Le désileur à granulés Plus se compose de l’extracteur, du motoréducteur et d’une vis qui peut être raccourcie sur site. Le grand avantage de ce système de transport réside dans la meilleure utilisation du volume du local de stockage. Il n’est pas nécessaire de disposer d’une construction dont le sol soit en plan incliné. Les travaux de réalisation et de montage de l’artisan sont également réduits au strict minimum. 

Le désileur à granulés est associé à une vis montante composée d'une vis sans fin de montée et de prolongations de vis. Cette variante d’extraction convient aux locaux de stockage carrés, ronds ou rectangulaires situés à côté de la chaufferie. Pour les locaux de stockage situés au-dessus de la chaufferie, le désileur à granulés 

**(soit)** 

**Désileur (à granulés) avec aspiration** 

Le désileur à granulés se compose de l’extracteur, du motoréducteur et d’une vis qui peut être raccourcie sur site. Le grand avantage de ce système de transport réside dans la meilleure utilisation du volume du local de stockage. Il n’est pas nécessaire de disposer d’une construction dont le sol soit en plan incliné. Les travaux de réalisation et de montage de l’artisan sont également réduits au strict minimum. 

Le désileur à granulés associé à une aspiration convient parfaitement aux locaux de stockage situés loin de la chaufferie. Des longueurs d’aspiration de 25 m et des dénivelés ≤ 5 m sont réalisables. Grâce à l’optimisation phonique du système d’aspiration et au grand réservoir de stockage, l’installation fonctionne silencieusement. 

Le dimensionnement du système de stockage est laissé à l’appréciation du bureau d’études, de l’architecte et/ou du maître de l’ouvrage en fonction des critères de place et d’infrastructure existantes. 

Il faut toutefois veiller à avoir si possible une réserve de stockage de minimum six mois. 

**CONTRÔLES PARTICULIERS** 

En cas de livraison en vrac, celle-ci est réalisée à l'aide d'un camion-souffleur de la même manière qu'une livraison de fioul domestique ou propane par exemple. 

Il faut être attentif au fait que le gabarit du camion livreur est à prendre en compte et que ces derniers pèsent en général de 15 à 20 tonnes. Ils nécessitent une largeur de voie carrossable ≥ 3 mètres, ainsi qu'une hauteur d'accès ≥ 4 mètres (attention aux passages de câbles aériens). 

Les raccords de remplissage et de ventilation sont dans la mesure du possible, disposés sur un mur extérieur et les flexibles de remplissage du livreur de granulés bois, le plus court possible (au maximum 20 à 25 mètres). 

Le transvasement des granulés se fait à l'aide d'un système de soufflage sous une pression entre 0,3 et 0,5 bar. 

**IMPORTANT et à préciser au livreur :** La surpression engendrée dans le local ou silo de stockage est compensée et annulée par le raccordement sur le raccord de retour du silo d'un sac/filtre muni d'un aspirateur permettant une récupération des poussières et du monoxyde de carbone (CO). 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Normes et prescriptions légales pour le combustible pellets et la construction de silos 

[NBN EN ISO 17225-2, Biocombustibles solides

- Classes et spécifications des combustibles

- Partie 2: Classes de granulés de bois (ISO 17225-2:2021)] 

**MESURAGE** 

**unité de mesure:** 

fft

**code de mesurage:** 

Pour l'ensemble, toutes sujétions comprises. 

**nature du marché:** 

**PG** 

###### 63.23.1 d Chaleur - production - stockages des pellets - silos fabriqués en place (panneaux) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de silo en panneaux de bois (contreplaqué) ou de planches pour le stockage de pellets destinés à l’alimentation en combustibles des chaudières conçues pour ceux-ci. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le silo est réalisé en panneaux de bois (contreplaqué marin bakélisé) d’une épaisseur ≥ 12 mm fixés sur contreventements en lattes de bois type contre-gites (section 4.5 x 6 cm minimum) fixées au sol par vis et chevilles. Une trémie est réalisée sur le fond du silo où sont fixées les « sondes » du système d’aspiration et retour des pellets. Cette réalisation est effectuée sur base des plans et directives du fabricant de chaudière. 

Le manchon de remplissage et le raccord d’air évacué ne sont pas placés que sur la paroi d’extrémité. Le manchon de remplissage doit toujours être monté en position médiane (muni de la plaque “Attention, débrancher au moins 15 minutes avant début du remplissage du silo), et le raccord d’air de retour sur le côté droit ou gauche au choix. Il existe un jeu suffisant au niveau des manchons, de façon à permettre un raccordement ou un désaccouplement aisé du tuyau de remplissage du camion-citerne. S’il est impossible de répondre à cette exigence, les manchons sont allongés 

Les raccords de remplissage et de ventilation sont mis à la terre. 

En cas de risque de pénétration d’eau dans le silo durant un orage ou pour toute autre raison, celuici est posé sur un socle. 

Une plaque de déflection est montée dans le silo, de façon à protéger les pellets. Celle-ci doit éventuellement être coupée aux dimensions appropriées en fonction du réservoir. 

**Unité de commutation automatique** 

Le système de transport des pellets du silo à la chaudière se compose d'un coffret de commutation à 2 joints coupe-feu et 2 ou 8 sondes de prélèvement placées dans le local de stockage et raccordées au coffret de commutation à l'aide des flexibles d’aspiration et de retour d’air. La commutation vers le prélèvement des granulés s'effectue automatiquement entre les 2 ou 8 sondes de prélèvement. Les granulés sont aspirés dans le réservoir de stockage par la turbine d'aspiration via un flexible d'aspiration. Ce système convient particulièrement aux locaux de stockage tout en longueur situés à côté, sur ou sous la chaufferie et se distingue par sa flexibilité, son faible encombrement et son montage aisé. 

L'unité de commutation automatique associée aux sondes d'aspiration constituent un système éprouvé et particulière-ment sûr face aux risques de retour de flamme. La technologie sélectionnée est parfaitement conforme aux exigences des normes en vigueur. 

**Le contrôle du fonctionnement de l'unité est entièrement automatique :** 

En cas de difficulté d'aspiration des granulés en raison d'une obstruction, l'unité de commutation pivote de 180[°] et la sonde d'aspiration est ainsi rincée ce qui revient à inverser le départ et le retour.

Si malgré le rinçage, aucun granulé n'est aspiré, le système bascule automatiquement sur la prochaine sonde, et le fonctionnement se poursuit sans encombre. 

**Flexibles de raccordement :** 

Longueurs maximales d'aspiration des granulés bois : 

- l < 25 mct avec un dénivelé maxi de 1,8 m (différence entre le niveau du flexible le plus haut et le plus bas). 

- l < 15 mct avec un dénivelé maxi de 2,8 m (différence entre le niveau du flexible le plus haut et le plus bas). 

- l < 10 mct avec un dénivelé maxi de 4,5 m (différence entre le niveau du flexible le plus haut et le plus bas). 

**Important** : 

**Les flexibles :** 

- pas de pincement

- rayon de courbure ≥ 30 cm; 

- construction sans poches, susceptibles d'engendrer des désordres au niveau de l'aspiration; 

- d'aspiration et de retour d'air sont réalisées d'un seul tenant; 

- sont impérativement raccordés à la terre afin que pendant le transport, les granulés ne puissent se charger en électricité statique; 

- à placer suffisamment loin des conduites d'eau chaude ou de fumées afin de ne pas être détériorées par la température (≤ 60[°] C); 

- sont fournis en exécution intérieure et en aucun cas ne sont pas placés en extérieur puisque très sensibles aux UV et pouvant engendrer des cassures voire des problèmes d'aspiration par absence d'étanchéité. 

Opter pour les longueurs de flexibles les plus réduites possibles et veiller à ce que personne ne puisse marcher dessus. - les flexibles raccordés à l'unité de commutation sont d'une longueur suffisante permettant à cette dernière de basculer aisément d'une sonde à l'autre sans tension excessive (voir plus loin). 

Volume utile :  ***  m³ (en fonction des dimensions du local) 

Veiller à assurer dans la mesure du possible un volume de stockage suffisant, permettant une autonomie de six mois. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L’alimentation vers la chaudière est de type manuel ou automatique en fonction du type de chaudière préconisé (cfr. article [63.23.3a](103_63.23.3_chaudières_aux_pellets_cctb_01.11.md) Chaleur

- production

- chaudières aux pellets). 

Dans le cas d’une alimentation automatique, le chargement depuis la zone de stockage s’effectue par : Aspiration automatique / Désileur à vis montante / Désileur avec aspiration 

**(soit)** 

**Aspiration automatique** 

Un système d’aspiration automatique monté directement sur le réservoir de stockage journalier (annexé à la chaudière). 

Ce système d’aspiration est relié au moyen de flexibles à une unité de commutation automatique placée à proximité de la zone de stockage. 

Cette unité permet de permuter l’aspiration entre les sondes (1, 3 ou 8 selon le modèle) à chaque cycle de fonctionnement et alimente un réservoir journalier. 

Le système assure également une fonction de « rinçage » par inversion du flux d’air en cas d’obstruction (soufflage au lieu d’aspiration). 

Le système d’aspiration permet également de refouler les poussières fines et le monoxyde de carbone (CO) du silo journalier vers le silo principal.

La distance entre la sonde la plus éloignée et la chaudière n'excède pas 25 m pour une différence de hauteur de 1,5 m (ou 10 m pour une différence de hauteur de 4,5 m). 

**( **soit)** 

**Désileur (à granulés) à vis montante** 

Le désileur à granulés Plus se compose de l’extracteur, du motoréducteur et d’une vis qui peut être raccourcie sur site. Le grand avantage de ce système de transport réside dans la meilleure utilisation du volume du local de stockage. Il n’est pas nécessaire de disposer d’une construction dont le sol soit en plan incliné. Les travaux de réalisation et de montage de l’artisan sont également réduits au strict minimum. 

Le désileur à granulés est associé à une vis montante composée d'une vis sans fin de montée et de prolongations de vis. Cette variante d’extraction convient aux locaux de stockage carrés, ronds ou rectangulaires situés à côté de la chaufferie. Pour les locaux de stockage situés au-dessus de la chaufferie, le désileur à granulés 

**(soit)** 

**Désileur (à granulés) avec aspiration** 

Le désileur à granulés se compose de l’extracteur, du motoréducteur et d’une vis qui est raccourcie sur site. Le grand avantage de ce système de transport réside dans la meilleure utilisation du volume du local de stockage. Il n’est pas nécessaire de disposer d’une construction dont le sol soit en plan incliné. Les travaux de réalisation et de montage de l’artisan sont également réduits au strict minimum. 

Le désileur à granulés associé à une aspiration convient parfaitement aux locaux de stockage situés loin de la chaufferie. Des longueurs d’aspiration de 25 m et des dénivelés jusqu'à 5 m sont réalisables. Grâce à l’optimisation phonique du système d’aspiration et au grand réservoir de stockage, l’installation fonctionne silencieusement. 

Le dimensionnement du système de stockage est laissé à l’appréciation du bureau d’études, de l’architecte et/ou du maître de l’ouvrage en fonction des critères de place et d’infrastructure existantes. 

Il faut toutefois veiller à avoir si possible une réserve de stockage de minimum six mois. 

**CONTRÔLES PARTICULIERS** 

En cas de livraison en vrac, celle-ci est réalisée à l'aide d'un camion-souffleur de la même manière qu'une livraison de fioul domestique ou propane par exemple. 

Il faut être attentif au fait que le gabarit du camion livreur est à prendre en compte et que ces derniers pèsent en général de 15 à 20 tonnes. Ils nécessitent une largeur de voie carrossable ≥ 3 mètres, ainsi qu'une hauteur d'accès ≥ 4 mètres (attention aux passages de câbles aériens). 

Les raccords de remplissage sont dans la mesure du possible, disposés sur un mur extérieur et les flexibles de remplissage du livreur de granulés bois, le plus court possible (≤ 20 à 25 mètres). 

Le transvasement des granulés se fait à l'aide d'un système de soufflage sous une pression entre 0,3 et 0,5 bar. 

**IMPORTANT et à préciser au livreur :** La surpression engendrée dans le local ou silo de stockage est compensée et annulée par le raccordement sur le raccord de retour du silo d'un sac/filtre muni d'un aspirateur qui permet une récupération des poussières et du monoxyde de carbone (CO). 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Normes et prescriptions légales pour le combustible pellets et la construction de silos 

[NBN EN ISO 17225-2, Biocombustibles solides

- Classes et spécifications des combustibles

- Partie 2: Classes de granulés de bois (ISO 17225-2:2021)]

**MESURAGE** 

**unité de mesure:** 

**fft** 

**code de mesurage:** 

Pour l'ensemble, toutes sujétions comprises. 

**nature du marché:** 

**PG** 

###### 63.23.1 e Chaleur - production - stockages des pellets - silos en tôle [[entities/cctb|CCTB]] 01.11 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Silo en acier :** 

- Est galvanisé pour stockage des pellets à l’abri de l’humidité. Le silo est monté séparément dans n’importe quel local si possible. Avec porte de visite 50 x 80 cm, manchons d’air de remplissage et d’air évacué et volet d’air. Il est prévu d’effectuer le montage des sondes d’aspiration et de l’unité de commutation sur le silo en acier. 

- N’est pas totalement imperméable à la poussière après le montage. Un remplissage en situation de dépression permet de supprimer ou de réduire la quantité de poussière aspirée. Les joints transversaux des parois latérales sont étanchéifiés à l‘aide de ruban isolant. Pour obtenir étanchéité parfaite, les joints restants sont calfeutrés de l‘intérieur à l‘aide de silicone. 

**Prescriptions concernant la construction :** 

Le silo en acier n'est pas installé à l’air libre. Il fait l’objet d’un encoffrement intégral, de façon à le protéger contre les intempéries. 

La portance de la surface de fond (surface d’installation) est impérativement dimensionnée de façon suffisante, les charges exercées sur les points d’appui étant très élevées en cas de remplissage intégral de la cuve. 

Attention à la présence de dalles flottantes (dalle brute + isolation + chape) !! Elle est horizontale (inclinaison maximale 1 cm/m). Les dénivellements observés sur la longueur totale doivent être équilibrés en plaçant des cales sous les montants (ne pas utiliser de bois tendre). Les parties supérieures de tous les montants sont alignées. 

Il convient de respecter les prescriptions et directives légales (par ex. règlements exigences en termes de protection contre les incendies, etc.) en vigueur dans les régions concernées. 

La hauteur totale de la pièce ≥ de 5 cm à celle du silo et n'est pas réduite par des tuyaux, et autres éléments similaires. 

Espace latéral requis ≥ 10 cm par rapport à la paroi ou ≥ 60 cm au niveau de la porte de visite, unité de commutation et ≥ 100 cm au niveau des manchons d’air de remplissage et d’air évacué pour raccordement des tuyaux 

Le manchon de remplissage et le raccord d’air évacué ne peuvent être placés que sur la paroi d’extrémité. Le manchon de remplissage est toujours monté en position médiane (muni de la plaque “Attention, débrancher au moins 15 minutes avant début du remplissage du silo), et le raccord d’air de retour sur le côté droit ou gauche au choix. Il existe un jeu suffisant au niveau des manchons, de façon à permettre un raccordement ou un désaccouplement aisé du tuyau de remplissage du camionciterne. S’il est impossible de répondre à cette exigence, les manchons sont allongés. 

Les raccords de remplissage et de ventilation sont mis à la terre. 

En cas de risque de pénétration d’eau dans le silo durant un orage ou pour toute autre raison, celuici est posé sur un socle.

Une plaque de déflection est montée dans le silo en acier, de façon à protéger les pellets. Celle-ci est éventuellement coupée aux dimensions appropriées en fonction du réservoir. 

**Unité de commutation automatique :** 

- Le système de transport des pellets du silo à la chaudière se compose d'un coffret de commutation à 2 joints coupe-feu et 2 ou 3 sondes de prélèvement placées dans le local de stockage et raccordées au coffret de commutation à l'aide des flexibles d’aspiration et de retour d’air. La commutation vers le prélèvement des granulés s'effectue automatiquement entre les 2 ou 3 sondes de prélèvement. Les granulés sont aspirés dans le réservoir de stockage par la turbine d'aspiration via un flexible d'aspiration. Ce système convient particulièrement aux locaux de stockage tout en longueur situés à côté, sur ou sous la chaufferie et se distingue par sa flexibilité, son faible encombrement et son montage aisé. 

- L'unité de commutation automatique associée aux sondes d'aspiration constituent un système éprouvé et particulière-ment sûr face aux risques de retour de flamme. La technologie sélectionnée est parfaitement conforme aux exigences des normes en vigueur. 

**Le contrôle du fonctionnement de l'unité est entièrement automatique :** 

- En cas de difficulté d'aspiration des granulés en raison d'une obstruction, l'unité de commutation pivote de 180[°] et la sonde d'aspiration est ainsi rincée ce qui revient à inverser le départ et le retour. 

- Si malgré le rinçage, aucun granulé n'est aspiré, le système bascule automatiquement sur la prochaine sonde, et le fonctionnement se poursuit sans encombre. 

**Flexibles de raccordement :** 

Longueurs maximales d'aspiration des granulés bois : 

- l < 25 mct avec un dénivelé maxi de 1,8 m (≠ entre le niveau du flexible le plus haut et le plus bas) 

- l < 15 mct avec un dénivelé maxi de 2,8 m (≠ entre le niveau du flexible le plus haut et le plus bas) 

- l < 10 mct avec un dénivelé maxi de 4,5 m (≠ entre le niveau du flexible le plus haut et le plus bas). 

**Important :** 

**Les flexibles :** 

- ne sont pas pincés

- rayon de courbure ≥ 30 cm; 

- ne sont pas réalisés avec des poches, susceptibles d'engendrer des désordres au niveau de l'aspiration; 

- d'aspiration et de retour d'air sont réalisées d'un seul tenant; 

- sont impérativement raccordés à la terre afin que pendant le transport, les granulés ne puissent se charger en électricité statique; 

- sont placés suffisamment loin des conduites d'eau chaude ou de fumées afin de ne pas être détériorées par la température (≤ 60[°] C); 

- sont fournis en exécution intérieure et en aucun cas ne sont placés en extérieur puisque très sensibles aux UV et pouvant engendrer des cassures voire des problèmes d'aspiration par absence d'étanchéité. 

Opter pour les longueurs de flexibles les plus réduites possibles et veiller à ce que personne ne puisse marcher dessus. - les flexibles raccordés à l'unité de commutation sont d'une longueur suffisante permettant à cette dernière de basculer aisément d'une sonde à l'autre sans tension excessive (voir plus loin). 

**Spécification (données à compléter par l'auteur de projet) :** 

- Volume utile : *** m³ (en fonction des dimensions du local) 

- Veiller à assurer dans la mesure du possible un volume de stockage suffisant, permettant une autonomie de six mois.

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L’alimentation vers la chaudière est de type manuel ou automatique en fonction du type de chaudière préconisé (voir article [63.23.3a](103_63.23.3_chaudières_aux_pellets_cctb_01.11.md) Chaleur

- production

- chaudières aux pellets). 

Dans le cas d’une alimentation automatique, le chargement depuis la zone de stockage s’effectue par : Aspiration automatique / Désileur à vis montante / Désileur avec aspiration 

**(soit)** 

**Aspiration automatique** 

Un système d’aspiration automatique monté directement sur le réservoir de stockage journalier (annexé à la chaudière). 

Ce système d’aspiration est relié au moyen de flexibles à une unité de commutation automatique placée à proximité de la zone de stockage. 

Cette unité permet de permuter l’aspiration entre les sondes (1, 3 ou 8 selon le modèle) à chaque cycle de fonctionnement et alimente un réservoir journalier. 

Le système assure également une fonction de « rinçage » par inversion du flux d’air en cas d’obstruction (soufflage au lieu d’aspiration). 

Le système d’aspiration permet également de refouler les poussières fines et le monoxyde de carbone (CO) du silo journalier vers le silo principal. 

La distance entre la sonde la plus éloignée et la chaudière ≤ 25 m pour une ≠ de hauteur de 1,5 m (ou 10 m pour une ≠ de hauteur de 4,5 m). 

**(soit)** 

**Désileur (à granulés) à vis montante** 

Le désileur à granulés Plus se compose de l’extracteur, du motoréducteur et d’une vis qui peut être raccourcie sur site. Le grand avantage de ce système de transport réside dans la meilleure utilisation du volume du local de stockage. Il n’est pas nécessaire de disposer d’une construction dont le sol soit en plan incliné. Les travaux de réalisation et de montage de l’artisan sont également réduits au strict minimum. 

Le désileur à granulés peut être associé à une vis montante composée d'une vis sans fin de montée et de prolongations de vis. Cette variante d’extraction convient aux locaux de stockage carrés, ronds ou rectangulaires situés à côté de la chaufferie. Pour les locaux de stockage situés au-dessus de la chaufferie, le désileur à granulés. 

**(soit)** 

**Désileur (à granulés) avec aspiration** 

Le désileur à granulés se compose de l’extracteur, du motoréducteur et d’une vis qui peut être raccourcie sur site. Le grand avantage de ce système de transport réside dans la meilleure utilisation du volume du local de stockage. Il n’est pas nécessaire de disposer d’une construction dont le sol soit en plan incliné. Les travaux de réalisation et de montage de l’artisan sont également réduits au strict minimum. 

Le désileur à granulés associé à une aspiration convient parfaitement aux locaux de stockage situés loin de la chaufferie. Des longueurs d’aspiration de 25 m et des dénivelés ≤ 5 m sont réalisables. Grâce à l’optimisation phonique du système d’aspiration et au grand réservoir de stockage, l’installation fonctionne silencieusement. 

Le dimensionnement du système de stockage est laissé à l’appréciation du bureau d’études / de l’architecte et/ou du maître de l’ouvrage en fonction des critères de place et d’infrastructure existantes. 

Il faut toutefois veiller à avoir si possible une réserve de stockage de minimum six mois. 

**CONTRÔLES PARTICULIERS**

En cas de livraison en vrac, celle-ci est réalisée à l'aide d'un camion-souffleur de la même manière qu'une livraison de fioul domestique ou propane par exemple. 

Il faudra être attentif au fait que le gabarit du camion livreur est à prendre en compte et que ces derniers pèsent en général de 15 à 20 tonnes. Ils nécessitent une largeur de voie carrossable ≥ 3 mètres, ainsi qu'une hauteur d'accès ≥ 4 mètres (attention aux passages de câbles aériens). Les raccords de remplissage doivent être dans la mesure du possible, disposés sur un mur extérieur et les flexibles de remplissage du livreur de granulés bois, le plus court possible (≤ 20 à 25 mètres). Le transvasement des granulés se fait à l'aide d'un système de soufflage sous une pression entre 0,3 et 0,5 bar. 

**IMPORTANT et à préciser au livreur :** La surpression engendrée dans le local ou silo de stockage est compensée et annulée par le raccordement sur le raccord de retour du silo d'un sac/filtre muni d'un aspirateur permettant une récupération des poussières et du monoxyde de carbone (CO). 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Normes et prescriptions légales pour le combustible pellets et la construction de silos : 

[NBN EN ISO 17225-2, Biocombustibles solides

- Classes et spécifications des combustibles

- Partie 2: Classes de granulés de bois (ISO 17225-2:2021)] 

**MESURAGE** 

**unité de mesure:** 

fft 

**code de mesurage:** 

Pour l'ensemble, toutes sujétions comprises. 

**nature du marché:** 

PG 

###### 63.23.1 f Chaleur - production - stockages des pellets - silos enterrés (citernes) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de citerne à enterrer pour le stockage de pellets destinés à l’alimentation en combustibles des chaudières conçues pour ceux-ci. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La citerne est réalisée en matière synthétique. 

Le système d’extraction spécialement développé pour les sphères enterrées pour pellets se compose d’un corps en aluminium doté de tous les raccordements nécessaires : raccords Storz-A pour le remplissage et l’aération ainsi que les raccordements pour les tuyaux d’aspiration et de retour. 

Un moteur vibrant performant assure un flux régulier des pellets. L’effet de « formation de pont » est évité de manière particulièrement respectueuse des pellets. Le vibrateur ne s’enclenche que lors de l’extraction. Le système d’extraction à dépression développé spécialement pour les sphères enterrées pour pellets garantit une extraction sans problème des pellets et permet une utilisation presque totale du volume de sphère. La capacité d’extraction dépend du système d’aspiration et atteint une valeur ≤ à 10 kg/min. La lance d’extraction est livrable de série pour toutes les sphères enterrées pour pellets. 

**Flexibles de raccordement :**

Longueurs maximales d'aspiration des granulés bois : 

- l < 25 mct avec un dénivelé maxi de 1,8 m (≠ entre le niveau du flexible le plus haut et le plus bas). 

- l < 15 mct avec un dénivelé maxi de 2,8 m (≠ entre le niveau du flexible le plus haut et le plus bas). 

- l < 10 mct avec un dénivelé maxi de 4,5 m (≠ entre le niveau du flexible le plus haut et le plus bas). 

**##** 

**Les flexibles :** 

   - ne sont pas pincés

- rayon de courbure ≥ 30 cm; 

- 

- ne sont pas réalisés avec des poches, susceptibles d'engendrer des désordres au niveau de l'aspiration; 

- d'aspiration et de retour d'air sont réalisés d'un seul tenant; 

- sont impérativement raccordés à la terre afin que pendant le transport, les granulés ne puissent se charger en électricité statique; 

- sont placés suffisamment loin des conduites d'eau chaude ou de fumées afin de ne pas être détériorées par la température (≤ 60[°] C); 

- sont fournis en exécution intérieure et en aucun cas ne sont pas placés en extérieur puisque très sensibles aux UV et pouvant engendrer des cassures voire des problèmes d'aspiration par absence d'étanchéité. 

Opter pour les longueurs de flexibles les plus réduites possibles et veiller à ce que personne ne puisse marcher dessus. - les flexibles raccordés à l'unité de commutation sont d'une longueur suffisante permettant à cette dernière de basculer aisément d'une sonde à l'autre sans tension excessive (voir plus loin). 

Volume utile : *** m³ 

Veiller à assurer dans la mesure du possible un volume de stockage suffisant, permettant une autonomie de six mois. 

**CONTRÔLES PARTICULIERS** 

En cas de livraison en vrac, celle-ci est réalisée à l'aide d'un camion-souffleur de la même manière qu'une livraison de fioul domestique ou propane par exemple. Il faudra être attentif au fait que le gabarit du camion livreur est à prendre en compte et que ces derniers pèsent en général de 15 à 20 tonnes. Ils nécessitent une largeur de voie carrossable ≥ 3 mètres, ainsi qu'une hauteur d'accès ≥ 4 mètres (attention aux passages de câbles aériens). Les raccords de remplissage sont dans la mesure du possible, disposés sur un mur extérieur et les flexibles de remplissage du livreur de granulés bois, le plus court possible (≤ 20 à 25 mètres). Le transvasement des granulés se fait à l'aide d'un système de soufflage sous une pression entre 0,3 et 0,5 bar. 

**IMPORTANT et à préciser au livreur :** La surpression engendrée dans le local ou silo de stockage est compensée et est annulée par le raccordement sur le raccord de retour du silo d'un sac/filtre muni d'un aspirateur permettant une récupération des poussières et du monoxyde de carbone (CO). 

**MESURAGE** 

**unité de mesure:** 

fft 

**code de mesurage:** 

Pour l'ensemble, toutes sujétions comprises. 

**nature du marché:**

**PG** 

###### 63.23.1 g Chaleur - production - stockages des végétaux [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de locaux ou systèmes de stockage de végétaux destinés à alimenter les chaudières conçues pour ce type de combustible. 

**MESURAGE** 

**unité de mesure:** 

fft 

**nature du marché:** 

PG
