---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.23.2"
ordre_document: 102
titre: "63.23.2 Chaudières au bois CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 102 63.23.2 Chaudières au bois CCTB 01.11]
resume_section: |-
  **63.23.2 Chaudières au bois CCTB 01.11**

  Les chaudières au bois, destinées au chauffage central et à la production d’eau chaude sanitaire, fonctionnent avec du bois déchiqueté (plaquettes) ou des bûches. Elles incluent la fourniture, la pose, l’alimentation en combustible, ainsi que les raccordements hydrauliques et électriques. Les stockages de combustible sont traités séparément (chapitre 63.23.1).

  ### Chaudières au bois déchiqueté :
  - Fabriquées en fonte ou acier, avec boiler intégré.
  - Équipées de systèmes avancés : chambre de combustion en céramique, grille basculante, décendrage automatique, vis sans fin pour l’alimentation, échangeur de chaleur optimisé (WOS), sonde lambda, isolation performante.
  - Sécurité renforcée contre le retour de flamme grâce à une écluse à roue cellulaire.
  - Rendement élevé et faibles émissions.

  ### Chaudières à bûches :
  - Fabriquées en acier, conformes à la norme NBN EN 303-5.
  - Chambre de remplissage spacieuse pour bûches ou plaquettes grossières, combustion à flamme inversée.
  - Chambre de combustion en béton réfractaire, avec régulation d’air primaire et secondaire.
  - Équipées de turbulateurs, sonde lambda, régulateur de puissance et module de commande digitale (option d’accès à distance).
  - Rendement ≥ 90 %, faible consommation et émissions réduites.

  ### Combustibles :
  - Bois déchiqueté : vendu au m³ apparent, économique, issu de déchets naturels (ex. 1 m³ d’épicéa = 766 kWh).
  - Bûches : vendues à la stère, teneur en eau ≤ 20 % (ex. 1 st d’épicéa = 1.350 kWh).

  ### Exécution :
  - Puissance, ballons tampons, pompes et vases d’expansion à dimensionner selon les prescriptions du fabricant.
  - **63.23.2a Chaleur - production - chaudières au bois déchiqueté (plaquettes) CCTB 01.12** — `section:63.23.2a`, article, profondeur 6, pages 222-223
  - **63.23.2b Chaleur - production - chaudières au bois (bûches) CCTB 01.12** — `section:63.23.2b`, article, profondeur 6, pages 224-225
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/101-63-23-1-stockages-bois-pellets-et-vegetaux-cctb-01-11|63.23.1 Stockages bois, pellets et végétaux CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/103-63-23-3-chaudieres-aux-pellets-cctb-01-11|63.23.3 Chaudières aux pellets CCTB 01.11]]"
tags: [document-section, cctb]
sources: [102_63.23.2_chaudières_au_bois_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.23.2 Chaudières au bois [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir de bois : 

- Au bois déchiqueté (plaquettes) 

- Aux bûches 

- … 

Il s'agit de la fourniture, de la pose, de l'alimentation des combustibles à partir du bois, des raccordements hydrauliques et électriques des chaudières et de leurs accessoires, destinés au chauffage central individuel. 

Les chaudières sont de type à basse température, à condensation, etc. 

Attention : les stockages sont repris dans un poste séparé sous le chapitre [63.23.1 Stockages bois, pellets et végétaux](101_63.23.1_stockages_bois_pellets_et_végétaux_cctb_01.11.md) et suivants. 

[63.23.2 a Chaleur - production - chaudières au bois déchiqueté (plaquettes) [[entities/cctb|CCTB]] 01.12](102_63.23.2_chaudières_au_bois_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au sol / sol en béton alimentées au bois déchiqueté ( plaquettes ) destinées à alimenter une installation de chauffage central. Elles sont être fabriquées en fonte ou en acier et être équipées d’un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces chaudières à combustible solide nécessitent dans certains cas un ou des ballons tampon à dimensionner par l’entrepreneur suivant les prescriptions du fabricant. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Caractéristiques techniques 

La chaudière comprend : 

- La chambre de combustion est fabriquée en carbure de silicium ou céramique adaptée aux hautes températures et de longue durée de vie pour une combustion à haut rendement et de faibles émissions.

- La grille de combustion est en deux parties, composée d’une zone fixe de rallonge et la grille basculante automatique pour le nettoyage de cendres et de corps étrangers. 

- Un décendrage automatique des cornues et de l’échangeur de chaleur dans le cendrier mobile 

- Amenée d’air de combustion régulée sous dépression pour l’air primaire et secondaire. 

- Vis sans fin de chargement avec écluse à roue cellulaire couplée, pour une alimentation optimale en combustibles et une parfaite sécurité. 

- Échangeur de chaleur à 3 parcours doté du système d’optimisation du rendement WOS (serpentins pour le nettoyage automatique des tubes de l’échangeur de chaleur). 

- Ventilateur de tirage avec régulation et surveillance de la vitesse de rotation pour une sécurité de fonctionnement maximale. 

- Isolation performante pour de faibles déperditions. 

- Sonde lambda à large bande pour adaptation automatique aux différentes qualités du combustible. 

- Entraînements à faible besoin électrique avec transmission à roues droites permettant les économies d’énergie 

Les cendres qui se forment lors de la combustion et qui proviennent des cornues et de l’échangeur de chaleur sont transportées automatiquement vers un cendrier commun. La commande de la chaudière informe lorsque le cendrier doit être vidé. Grâce à ses roulettes de transport et à son étrier de maintien, le cendrier est facile à manipuler. En outre, un clapet de fermeture évite que des cendres tombent du cendrier pendant le transport. 

L’unité de chargement associée à l’écluse à roue cellulaire brevetée garantit une sécurité maximale contre le retour de flamme et à une amenée fiable du combustible jusqu’à la zone de combustion. L’unité de chargement est entraînée avec l’écluse à roue cellulaire par un moteur à engrenages à faible consommation électrique (transmission par roues droites) et garantit ainsi une efficacité énergétique maximale. 

La vis sans fin de chargement existe en deux tailles (Ø 80 mm et Ø 100 mm pour un transport sûr du bois déchiqueté. 

L’écluse à roue cellulaire à deux chambres offre un maximum de sécurité de fonctionnement. L’écluse à roue cellulaire forme une terminaison fiable entre le système d’extraction et l’unité de chargement, et apporte ainsi une protection optimale contre le retour de flamme. Le système assure un transport continu en combustible vers la zone de combustion. Grâce à ce dosage précis en combustible, les valeurs de combustion atteintes sont optimales. 

Les arêtes de cisaillement sont remplaçables et peuvent très facilement couper les morceaux de combustible les plus grossiers. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Puissance : ***  kW (puissance en fonction des déperditions de chaleur calculées) 

Ballon tampon : (si nécessaire et/ou imposées par le fabricant) 

- Nombre : ***  pièces 

- Volume : ***  l 

Pompe : (si imposées par le fabricant) 

- Débit : ***  m³/h 

- Hauteur de refoulement : ***  kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

- Contenance utile : ***  l 

- Pression de gonflage : 0.5 / 1 / 1.5  bars 

- Dimensions maximales : ***  (à indiquer uniquement lorsque l'espace est réduit)

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Quantité nette à mettre en œuvre, toutes sujétions comprises. 

**nature du marché:** 

QF 

**AIDE** 

**Remarques importantes** 

Les plaquettes de bois

- ou déchets de bois

- sont composés de bois déchiqueté non traité et sont vendus par mètre cube apparent (map). Les plaquettes forestières fines (d'une taille ≤ à 3 cm) sont idéales pour les installations compactes fonctionnant automatiquement. Les plaquettes constituent le combustible bois le plus économique et ne nécessitent pas la coupe d'arbres car elles proviennent du recyclage de déchets naturels. L'automatisation de la [[concepts/production-de-chaleur|Production de Chaleur]] ainsi que l'exploitation économique de grandes installations constituent des avantages supplémentaires. 

Pouvoir énergétique à titre indicatif (plaquettes forestières, teneur en eau de 25 %) : 

- 1 map d'épicéa = 766 kWh = 76,6 l fioul 

- 1 map de hêtre = 1.058 kWh = 105,8 l de fioul 

###### 63.23.2 b Chaleur - production - chaudières au bois (bûches) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudière posées au sol / socle en béton alimentée au bois ( bûches ) destinées à alimenter une installation de chauffage central. Elles sont fabriquées en fonte ou en acier et sont équipées d’un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces chaudières à combustible solide nécessitent, dans certains cas, un ou des ballons tampon à dimensionner par l’entrepreneur suivant les prescriptions du fabricant. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Chaudière acier destinée à la combustion spécifique de bois ("bûches") conforme à la norme européenne [NBN EN 303-5]. 

**Chambre de remplissage** 

La large porte de la chaudière permet de bénéficier d’un grand confort de chauffage. Très spacieuse, la chambre de remplissage peut recevoir non seulement des bûches, mais aussi des plaquettes grossières. La combustion s’effectue par le bas (flamme inversée). Les parois de la chambre de remplissage sont recouvertes de jaquettes spéciales qui les protègent de la corrosion. Du fait de la grande taille de la chambre de combustion, l’utilisateur bénéficie d’une durée de chauffage extrêmement longue de près de 20 heures sans réalimenter la chaudière. 

L’allumage se fait par la porte du compartiment d‘allumage située sous la porte de remplissage en manuel ou par allumage automatique. 

**Chambre de combustion à turbulences**

Sous la chambre de remplissage se trouve la chambre de gazéification à hautes températures. Réalisée en béton réfractaire, elle garantit une combustion optimale. 

L’air comburant est envoyé par les clapets d’air primaire et d’air secondaire qui sont réglés séparément et il est aspiré par un ventilateur de tirage à réglage électronique. 

Ce système permet de réduire au maximum les émissions polluantes et la quantité de cendres produite pendant la combustion et également d’avoir une très faible consommation en bois. L’isolation complète de la chaudière permet de baisser les pertes de chaleur par rayonnement et donc de bénéficier d’une efficacité accrue. 

Les portes d’accès sont protégées par une porte isolante spéciale. La chaleur rayonnante élève la température de l’air qui se trouve entre les deux portes, qui est utilisé comme air comburant préchauffé. Ceci contribue également à augmenter le rendement de la chaudière. 

Un dispositif spécial d’aspiration empêche les gaz de distillation lente de s’échapper lors de l’ouverture de la porte de la chambre de combustion. 

Les turbulateurs spéciaux qui équipent les chaudières assurent un parfait transfert de la chaleur, d’où une efficacité accrue. Ceux-ci font aussi partie du système de nettoyage de l‘échangeur thermique qui est actionné au moyen d’une manette. 

Un nettoyage régulier de la chaudière permet de conserver un rendement élevé constant. Les taux de rendement sont ≥ 90 % 

Grâce à la sonde lambda qui analyse en permanence les gaz de combustion, la qualité de combustion élevée et un très faible taux d’émissions polluantes, sont garanties, même lorsqu’il y a des variations de qualités et de quantité du combustible utilisé. 

Le régulateur de puissance permet de moduler le fonctionnement de la chaudière – depuis le simple entretien du lit de braises jusqu’au fonctionnement à pleine puissance – et d’obtenir ainsi une exploitation optimale des qualités calorifiques du combustible, en particulier en combinaison avec un ballon tampon de volume correspondant. 

Le module de commande digitale permet par un menu structuré de façon logique de procéder à tous les paramétrages nécessaires au bon pilotage de la chaudière et de ses composants. 

Ce module de commande est également adapté pour un éventuel accès à distance via un Smartphone ou une tablette. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**Spécifications** _**(données à compléter par l'auteur de projet)** 

Puissance : ***   kW (puissance en fonction des déperditions de chaleur calculées) 

Ballon tampon : (si nécessaire et/ou imposées par le fabricant) 

- Nombre : ***  pièces 

- Volume : ***  l 

Pompe : (si imposées par le fabricant) Débit : ***  m³/h 

- Hauteur de refoulement : ***  kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

- Contenance utile : ***  l 

- Pression de gonflage : 0.5 / 1 / 1.5  bars 

- Dimensions maximales : ***   (à indiquer uniquement lorsque l'espace est réduit) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:**

Quantité nette à mettre en œuvre, toutes sujétions comprises. 

**nature du marché:** 

QF 

**AIDE** 

**Remarques importantes** 

Des bûches de bois, ou bois débité, sont proposées sous forme de bûches de 1 mètre de long ou de bois débité prêt à être brûlé et de 25, 33 ou 50 cm de long. Normalement, le bois de chauffage est vendu à la stère (st) et sa teneur en eau est nécessairement ≤ 20 %, ce qui nécessite un temps de stockage de deux ans au moins. Les avantages du chauffage au bois débité sont un combustible à bas prix et la disponibilité locale de la matière première. 

Pouvoir énergétique à titre indicatif : 

- 1 st d'épicéa = 1.350 kWh = 135 l de fioul 

- 1 st de hêtre = 1.930 kWh = 193 l de fioul
