---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.23.3"
ordre_document: 103
titre: "63.23.3 Chaudières aux pellets CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 103 63.23.3 Chaudières aux pellets CCTB 01.11]
resume_section: |-
  **63.23.3 Chaudières aux pellets CCTB 01.11**

  **Description :**
  Chaudières au sol en fonte ou acier, alimentées par pellets pour chauffage central et eau chaude sanitaire. Types : basse température, condensation. Nécessitent parfois un ballon tampon selon le fabricant.

  **Matériaux :**
  - Conformes à la norme NBN EN 303-5.
  - Alimentation automatique via système d'aspiration ou vis sans fin depuis un silo.
  - Foyer en acier inoxydable ou aluminium/fonte avec systèmes de combustion optimisés et nettoyage automatisé.
  - Régulation électronique modulant la puissance (30-100 %), avec options de commande à distance et modules complémentaires (régulation climatique, solaire thermique, etc.).

  **Exécution :**
  - Puissance et équipements (ballon tampon, pompe, vase d'expansion) à dimensionner selon les besoins et prescriptions du fabricant.
  - Possibilité de fonctionnement en cascade ou en ventouse.

  **Mesurage :**
  Unité : pièce. Quantité nette à mettre en œuvre.

  **Aide :**
  Pellets 100 % résineux, sans adjuvants synthétiques, certifiés EN+ (fusion > 1200 °C). 1 kg = 4,8 kWh = 0,48 l fioul. Avantages : qualité constante, stockage et remplissage automatisés.
  - **63.23.3a Chaleur - production - chaudières aux pellets CCTB 01.12** — `section:63.23.3a`, article, profondeur 6, pages 226-227
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/102-63-23-2-chaudieres-au-bois-cctb-01-11|63.23.2 Chaudières au bois CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/104-63-23-4-chaudieres-aux-vegetaux-cctb-01-11|63.23.4 Chaudières aux végétaux CCTB 01.11]]"
tags: [document-section, cctb]
sources: [103_63.23.3_chaudières_aux_pellets_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.23.3 Chaudières aux pellets [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de : 

- Tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir de pellets 

- La fourniture, de la pose, de l'alimentation des combustibles à partir de pellets, des raccordements hydrauliques et électriques des chaudières et de leurs accessoires, destinés au chauffage central individuel. 

Les chaudières sont de type à basse température, à condensation, etc … 

Attention : les stockages sont repris dans un poste séparé sous le chapitre [63.23.1 Stockages bois, pellets et végétaux](101_63.23.1_stockages_bois_pellets_et_végétaux_cctb_01.11.md) et suivants 

[63.23.3 a Chaleur - production - chaudières aux pellets [[entities/cctb|CCTB]] 01.12](103_63.23.3_chaudières_aux_pellets_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées au sol / sur sol en béton, alimentées aux pellets d’une installation de chauffage central ou réseau de chaleur. Elles sont fabriquées en fonte ou en acier et sont équipées d’un boiler de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces chaudières à combustible solide nécessitent dans certains cas un ou des ballons tampon à dimensionner par l’entrepreneur suivant les prescriptions du fabricant. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Chaudière acier destinée à la combustion spécifique de granulés de bois („pellets“) conforme à la norme européenne [NBN EN 303-5]. 

L’alimentation depuis le local de stockage s’effectue automatiquement : par un système d'aspiration / par vis sans fin 

**(Soit)** 

**Système d'aspiration** 

Par un système d’aspiration situé sur le réservoir de stockage journalier (en fonction des puissances ± 30 à 150 kg) annexé à la chaudière. Le système est relié au moyen de flexibles à une unité de

commutation automatique située sur le mur du local de stockage ou directement sur le silo en acier galvanisé, toile, préfabriqué ou enterré. 

Cette unité permute l’aspiration entre 1 / 3 / 8 sondes d’aspiration différentes, réparties dans le fond du stockage, entre chaque cycle de fonctionnement. De plus, le système assure une fonction de « rinçage » par rotation automatique à 180 ° des sondes d’aspiration en cas d’obstruction. 

**(Soit)** 

**Système par vis sans fin** 

Par un système d’alimentation à partir du silo par vis sans fin de 1 / 2 / 2.5 / 4 m est relié à un bac en annexe de la chaudière pour raccordement sur un silo à pellets en acier galvanisé, toile, préfabriqué ou enterré. 

Le foyer de combustion proprement dit est : Acier inoxydable / Aluminium et fonte 

**(Soit)** 

**Acier inoxydable** 

En acier inoxydable résistant aux fortes températures. Il est alimenté en granulés par une vis sans fin assurant le versage du combustible par le dessus (alimentation tombante) système permettant une régulation très précise de l’alimentation. L’allumage automatique s’effectue par un flux d’air chaud. 

**(Soit)** 

**Aluminium et fonte** 

En aluminium et fonte avec coupelle de combustion en acier inoxydable. Le système de foyer « volcan » garantit un processus fluide et calme pendant la combustion (amenée continue des granulés par le bas et donc pas de dégagement de poussières dans le lit de braises). La taille surdimensionnée de la coupelle de combustion assure un lit de braises stable et accorde aux granulés suffisamment de temps pour brûler entièrement dans quatre zones de combustion clairement délimitées. Les cendres sont poussées doucement à plat de la coupelle de combustion par le système de nettoyage automatique. Un élément d’allumage en céramique avec surveillance des cellules photoélectrique assure l’allumage des pellets. 

Les fonctions de nettoyage sont entièrement automatisées, à savoir : 

- Evacuation des cendres sous le foyer ainsi qu’au-dessous des carneaux des gaz de combustion par un jeu de vis sans vis vers un bac de récolte intégré dans la chaudière ou accolé à celle-ci d’une capacité de cendres équivalent à la consommation :  ≥ 4 / *** / 9 tonnes de pellets. 

- Un système de turbulateurs constitué de tringleries ou de ressorts spéciaux intégrés dans les carneaux de combustion assure le nettoyage régulier et automatisé de ces surfaces d’échange. 

- Le décendrage même de la cuve de combustion en inoxydable. 

Le système autorise un espace d’entretien de 4 / *** / 24 mois en fonction des puissances installées et de leurs consommations. 

L’appareil est équipé d’une régulation de commande électronique digitale assurant, outre les fonctions de base de fonctionnement de la chaudière, la modulation effective de la puissance de 30 % à 100 % ainsi que la surveillance de la combustion au départ d’une ou plusieurs sondes thermiques situées dans le foyer ne nécessitant pas la présence d'une sonde lambda. 

Si des modules complémentaires sont intégrés au tableau de commande en fonction de la spécificité de l’installation : 

- module de régulation climatique en fonction des conditions atmosphériques : pas d'application (par défaut) / oui. 

- programmes horaires de fonctionnement et de veille : pas d'application (par défaut) / oui.

- module de commande d’une vanne de mélange motorisée permettant la détermination indépendante de la température d’eau au départ des circuits de chauffe, couplage à une installation de solaire thermique, etc... : pas d'application (par défaut) / oui. 

Le module de commande est également adapté pour un éventuel accès à distance via un Smartphone ou une tablette. 

Les chaudières ont également la possibilité de travailler en ventouse. 

La dimension permet la rentrée dans chaque porte standard de 76 / *** cm. 

Egalement possibilité de regrouper les chaudières pour fonctionnement en cascade sur une bouteille casse-pression ou un tampon eau morte. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Puissance : ***   kW (puissance en fonction des déperditions de chaleur calculées) 

Ballon tampon : (si nécessaire et/ou imposées par le fabricant) 

- Nombre : ***  pièces 

- Volume : ***  l 

Pompe : (si imposées par le fabricant) Débit : ***  m³/h 

- Hauteur de refoulement : ***  kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : (si imposé par le fabricant) 

- Contenance utile : ***  l 

- Pression de gonflage : 0.5 / 1 / 1.5  bars 

- Dimensions maximales : ***   (à indiquer uniquement lorsque l'espace est réduit) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Quantité nette à mettre en œuvre, toutes sujétions comprises. 

**nature du marché:** 

**QF** 

**AIDE** 

Remarques importantes 

Les granulés de bois sont fabriqués à partir de chutes de bois naturel sec 100 % résineux (sciure, copeaux) de Ø = 6 mm et 10 à 40 millimètres de long. Ils sont formés sous pression mécanique à l'aide de liants naturels. Ils ne contiennent donc pas d'adjuvants synthétiques. Pour garantir leur pureté, ils sont contrôlés à la fois par leur fabricant mais aussi par des organismes externes. Les granulés de bois sont vendus au kilo. Leurs avantages sont en outre : une qualité constante, une facilité de stockage et un remplissage automatisé de la chaudière. 

Potentiel énergétique : 

- 1 kg de granulés = 4,8 kWH = 0,48 l de fioul 

On veillera à privilégier les pellets ayant un label EN + (point de fusion > 1200 °C).
