---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.23.4"
ordre_document: 104
titre: "63.23.4 Chaudières aux végétaux CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 104 63.23.4 Chaudières aux végétaux CCTB 01.11]
resume_section: |-
  **63.23.4 Chaudières aux végétaux CCTB 01.11**

  Équipements de production de chaleur pour chauffage et eau chaude sanitaire utilisant des combustibles végétaux (céréales, graminées). Comprend fourniture, pose, alimentation en combustibles, raccordements hydrauliques et électriques. Chaudières basse température ou à condensation. Stockages traités séparément (chapitre 63.23.1).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/103-63-23-3-chaudieres-aux-pellets-cctb-01-11|63.23.3 Chaudières aux pellets CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/105-63-24-raccordements-sur-chauffage-urbain-cctb-01-11|63.24 Raccordements sur chauffage urbain CCTB 01.11]]"
tags: [document-section, cctb]
sources: [104_63.23.4_chaudières_aux_végétaux_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.23.4 Chaudières aux végétaux [[entities/cctb|CCTB]] 01.11

**DESCRIPTION**

**Définition / Comprend** 

Il s’agit de tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir de végétaux : 

- Aux céréales (Froment, orge, épeautre, avoine, triticale , paille de colza, etc,  …) 

- Aux graminées (miscanthus giganteus) 

Il s'agit de la fourniture, de la pose, de l'alimentation des combustibles à partir du végétal, des raccordements hydrauliques et électriques des chaudières et de leurs accessoires, destinés au chauffage central individuel. 

Les chaudières sont de type à basse température, à condensation, etc … 

Attention : les stockages sont repris dans un poste séparé sous le chapitre 63.23.1 Stockages bois, pellets et végétaux et suivants.
