---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.24"
ordre_document: 105
titre: "63.24 Raccordements sur chauffage urbain CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 105 63.24 Raccordements sur chauffage urbain CCTB 01.11]
resume_section: |-
  **63.24 Raccordements sur chauffage urbain CCTB 01.11**

  Ensemble des systèmes permettant de connecter des équipements pour alimenter le chauffage et l'eau chaude sanitaire via un réseau de chauffage urbain. Comprend : tuyauteries pré-isolées, vannes d’arrêt/réglage, systèmes de régulation et accessoires pour la production/régulation de chaleur.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/104-63-23-4-chaudieres-aux-vegetaux-cctb-01-11|63.23.4 Chaudières aux végétaux CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/106-63-25-cogeneration-cctb-01-11|63.25 Cogénération CCTB 01.11]]"
tags: [document-section, cctb]
sources: [105_63.24_raccordements_sur_chauffage_urbain_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.24 Raccordements sur chauffage urbain [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les systèmes destinés à réaliser des ensembles permettant de raccorder entre eux des équipements destinés à alimenter des installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir d’un réseau de chauffage urbain. 

Ils comprennent au minimum : 

- Les tuyauteries pré-isolées 

- Les différentes vannes d’arrêt et de réglage 

- Les systèmes de régulation 

- Tous les accessoires destinés à alimenter et réguler la [[concepts/production-de-chaleur|Production de Chaleur]].
