---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.25"
ordre_document: 106
titre: "63.25 Cogénération CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 106 63.25 Cogénération CCTB 01.11]
resume_section: |-
  **63.25 Cogénération CCTB 01.11**
  Ce poste couvre les équipements de production de chaleur pour le chauffage et l'eau chaude sanitaire (gaz, mazout, bois, huiles végétales, etc.). Il inclut la fourniture, la pose, les essais, le raccordement aux compteurs (hors raccordement distributeur/compteur gaz), conformément à la norme [NBN D 51-003:2010+A2] et au cahier des charges. Sont compris : appareils de production de chaleur, systèmes d’expansion, pompes, robinetterie, purgeurs, protection externe, et raccordements. La détection de fuite de gaz est traitée séparément (articles 63.31.3e et 63.31.3d). Toutes prestations nécessaires au bon fonctionnement sont incluses.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/105-63-24-raccordements-sur-chauffage-urbain-cctb-01-11|63.24 Raccordements sur chauffage urbain CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/107-63-25-1-cogeneration-modules-cctb-01-11|63.25.1 Cogénération modules CCTB 01.11]]"
tags: [document-section, cctb]
sources: [106_63.25_cogénération_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.25 Cogénération [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir du gaz, du mazout, du bois, des huiles végétales, etc, ... 

Ce poste comprend la fourniture et la pose de tous les matériaux en vue de la réalisation d'une installation intérieure en état de fonctionnement, conformément à la [NBN D 51-003:2010+A2], c'està-dire la fourniture de toutes les pièces, le montage et la fixation, ainsi que les essais et le raccordement aux compteurs. Conformément aux conditions générales et/ou spécifiques dans le cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon la ventilation dans le métré récapitulatif soit dans leur totalité : 

- Les appareils de production de chaleurs 

- Les systèmes d’expansion particuliers à ces appareils 

- Les pompes et circulateurs particuliers à ces appareils 

- La robinetterie 

- Les purgeurs 

- La protection externe 

- Les raccordements (sauf le raccordement par la société distributrice et le compteur de gaz qui sont à charge du maître de l'ouvrage). 

La détection de fuite de gaz et ses accessoires sont traités aux articles 63.31.3eet 63.31.3d: Centrales alarme gaz et électro-vanne de coupure de gaz

Toutes sujétions, fournitures et prestations non décrites spécifiquement mais nécessaires au bon fonctionnement des installations
