---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.25.2"
ordre_document: 108
titre: "63.25.2 Cogénération alimentations en combustible CCTB 01.04"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 108 63.25.2 Cogénération alimentations en combustible CCTB 01.04]
resume_section: |-
  **63.25.2 Cogénération - alimentations en combustible CCTB 01.04**
  Regroupe les aspects liés à l'alimentation en combustible des unités de cogénération (gaz, mazout, bois, huiles végétales, etc.).

  - **63.25.2 a Alimentation à gaz** : Concerne l'alimentation en gaz, détaillée dans les chapitres 63.21.1 (raccordements), 63.21.2 (canalisations) et 63.21.3 (accessoires).
  - **63.25.2 b Alimentation à mazout** : Concerne l'alimentation en mazout, traitée dans les chapitres 63.22.1 (stockage), 63.22.2 (canalisations) et 63.22.3 (accessoires).
  - **63.25.2 c Alimentation à l'huile végétale** : Concerne l'alimentation en bois et huiles végétales, abordée dans le chapitre 63.23.1 (stockage bois et végétaux).

  **Mesurage** : Unité de mesure non spécifiée.
  **Nature du marché** : PM.
  - **63.25.2a Cogénération - alimentation à gaz CCTB 01.10** — `section:63.25.2a`, article, profondeur 6, pages 236-236
  - **63.25.2b Cogénération - alimentation à mazout CCTB 01.10** — `section:63.25.2b`, article, profondeur 6, pages 236-236
  - **63.25.2c Cogénération - alimentation à l'huile végétale CCTB 01.10** — `section:63.25.2c`, article, profondeur 6, pages 236-236
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/107-63-25-1-cogeneration-modules-cctb-01-11|63.25.1 Cogénération modules CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/109-63-25-3-cogeneration-integration-hydraulique-cctb-01-04|63.25.3 Cogénération intégration hydraulique CCTB 01.04]]"
tags: [document-section, cctb]
sources: [108_63.25.2_cogénération_-_alimentations_en_combustible_cctb_01.04.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.25.2 Cogénération - alimentations en combustible [[entities/cctb|CCTB]] 01.04

**Définition / Comprend** 

Il s'agit de tout ce qui concerne l'alimentation en combustible des unités de cogénération au gaz, au mazout, au bois, aux huiles végétales, etc 

###### 63.25.2 a Cogénération - alimentation à gaz [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tout ce qui concerne l'alimentation en gaz des unités de cogénération. 

Ces éléments sont traités dans les chapitres : 

[63.21.1 Raccordements de gaz](86_63.21.1_raccordements_de_gaz_cctb_01.12.md) ainsi que leurs articles "enfants" [63.21.2 Canalisations de gaz](87_63.21.2_canalisations_de_gaz_cctb_01.13.md) ainsi que leurs articles "enfants" [63.21.3 Accessoires gaz](88_63.21.3_accessoires_gaz_cctb_01.11.md) ainsi que leurs articles "enfants" 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM 

###### 63.25.2 b Cogénération - alimentation à mazout [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tout ce qui concerne l'alimentation en mazout des unités de cogénération. 

Ces éléments sont traités dans les articles : 

[63.22.1](94_63.22.1_stockages_du_mazout_cctb_01.13.md) Stockage du mazout ainsi que leurs articles "enfants" [63.22.2 Canalisations alimentation](95_63.22.2_canalisations_alimentation_cctb_01.12.md) ainsi que leurs articles "enfants" [63.22.3 Accessoires mazout](96_63.22.3_accessoires_mazout_cctb_01.02.md) ainsi que leurs articles "enfants" 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM 

###### 63.25.2 c Cogénération - alimentation à l'huile végétale [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tout ce qui concerne l'alimentation en bois et huile végétale des unités de cogénération. 

Ces éléments sont traités dans le chapitre : 

[63.23.1](101_63.23.1_stockages_bois_pellets_et_végétaux_cctb_01.11.md) Stockage bois et végétaux ainsi que leurs articles "enfants" 

**MESURAGE** 

**unité de mesure:** 

-

**nature du marché:** 

PM
