---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.12.1"
ordre_document: 11
titre: "61.12.1 Tests d'étanchéité à l'air des conduits aérauliques CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 11 61.12.1 Tests d'étanchéité à l'air des conduits aérauliques CCTB 01.10]
resume_section: |-
  **61.12.1 Tests d'étanchéité à l'air des conduits aérauliques**

  Le contrôle de l'étanchéité à l'air des conduits de ventilation est réalisé conformément à l'article 03.41.3c (détection par fumigènes). Ce test, effectué après l'installation, inclut un rapport écrit des résultats.

  **Mesurage :**
  - Unité : par défaut / pièce (pc) / pied linéaire (fft).
  - Code : inclus dans le prix, selon le type ou pour l'ensemble de l'installation.

  **Nature du marché :**
  - Par défaut : PM (prix global).
  - Alternatives : QF (quantité forfaitaire) ou PG (prix global).
  - **61.12.1a Ventilation - installation - tests d'étanchéité à l'air des conduits aérauliques CCTB 01.10** — `section:61.12.1a`, article, profondeur 6, pages 30-30
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/10-61-12-tests-cctb-01-04|61.12 Tests CCTB 01.04]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/12-61-12-2-mesurages-des-debits-d-air-cctb-01-10|61.12.2 Mesurages des débits d'air CCTB 01.10]]"
tags: [document-section, cctb]
sources: [11_61.12.1_tests_détanchéité_à_lair_des_conduits_aérauliques_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.12.1 Tests d'étanchéité à l'air des conduits aérauliques [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

L'étanchéité à l'air des conduits d'une installation de ventilation est contrôlée conformément aux prescriptions de l'article 03.41.3c Contrôles de l'étanchéité à l'air des réseaux de ventilation / cheminées (détections par fumigènes) 

###### 61.12.1 a Ventilation - installation - tests d'étanchéité à l'air des conduits aérauliques [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Un test d'étanchéité à l'air des conduits aérauliques est effectué à l'issue de l'installation de ces derniers. Ce test comprend un rapportage écrit des résultats obtenus. 

MESURAGE 

**unité de mesure:** 

- (par défaut) / pc / fft 

**(soit par défaut)** 

1. - 

**(soit)** 

2. pc 

**(soit)** 

3. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

**(soit)** 

3. Pour l'ensemble de l'installation. 

**nature du marché:** 

PM (par défaut) / QF / PG 

**(soit par défaut)** 

1. PM

**(soit)** 

**2. QF** 

**(soit)** 

**3. PG**
