---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.25.6"
ordre_document: 112
titre: "63.25.6 Cogénération ventilation du local CCTB 01.04"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 112 63.25.6 Cogénération ventilation du local CCTB 01.04]
resume_section: |-
  **63.25.6 Cogénération - ventilation du local**
  Concerne la ventilation des locaux abritant les unités de cogénération dans les installations de production de chaleur.

  **63.25.6 a Aspiration d'air frais**
  Traite de la ventilation basse et haute de ces locaux, en lien avec le chapitre 61.7.1 sur la ventilation des chaufferies et équipements associés.
  - **63.25.6a Cogénération - ventilation du local - aspiration d'air frais CCTB 01.11** — `section:63.25.6a`, article, profondeur 6, pages 238-238
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/111-63-25-5-cogeneration-systeme-de-regulation|63.25.5 Cogénération système de régulation]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/113-63-25-7-cogeneration-evacuation-des-gaz-de-combustion-cctb-01-10|63.25.7 Cogénération évacuation des gaz de combustion CCTB 01.10]]"
tags: [document-section, cctb]
sources: [112_63.25.6_cogénération_-_ventilation_du_local_cctb_01.04.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.25.6 Cogénération - ventilation du local [[entities/cctb|CCTB]] 01.04

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tout ce qui concerne la ventilation des locaux où sont installées les unités de cogénération dans les installations de [[concepts/production-de-chaleur|Production de Chaleur]]. 

###### 63.25.6 a Cogénération - ventilation du local - aspiration d'air frais [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tout ce qui concerne la ventilation basse et hautes des locaux où se trouvent les unités de cogénération dans les installations de [[concepts/production-de-chaleur|Production de Chaleur]]. 

Ces éléments sont traités dans le chapitre 61.7.1 Ventilation

- chaufferies

- équipements ainsi que leurs articles "enfants". 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM
