---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.26.1"
ordre_document: 115
titre: "63.26.1 Pompes à chaleur eau glycolée / eau CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 115 63.26.1 Pompes à chaleur eau glycolée / eau CCTB 01.10]
resume_section: |-
  Pompes à chaleur eau glycolée/eau : fourniture, pose, raccordements hydrauliques et électriques pour production de chaleur et/ou d'eau chaude sanitaire. Source froide : capteurs enterrés (horizontaux ou verticaux) avec eau glycolée. Source chaude : circuit d'eau chaude (sol chauffant, radiateurs, etc.). Échangeurs horizontaux (boucle synthétique enfouie) ou verticaux (sonde en U), conformes à la norme NBN EN 15450. Unité de mesure : pièce (pc).
  - **63.26.1a Chaleur - production - pompes à chaleur eau glycolée / eau CCTB 01.13** — `section:63.26.1a`, article, profondeur 6, pages 244-244
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/114-63-26-production-a-partir-de-pompes-a-chaleur-pac-equipements-cctb-01-13|63.26 Production à partir de pompes à chaleur (PAC) équipements CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/116-63-26-2-pompes-a-chaleur-air-eau-cctb-01-10|63.26.2 Pompes à chaleur air / eau CCTB 01.10]]"
tags: [document-section, cctb]
sources: [115_63.26.1_pompes_à_chaleur_eau_glycolée_eau_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.26.1 Pompes à chaleur eau glycolée / eau [[entities/cctb|CCTB]] 01.10

DESCRIPTION

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose, des raccordements hydrauliques et électriques des pompes à chaleur, de leurs composants et accessoires, destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] de maisons individuelles et/ou de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces pompes à chaleur sont alimentées par une « source froide » (capteurs enterrés ou verticaux) , circuit d’eau glycolée et alimentent une « source chaude » : circuit d’eau chaude 

###### 63.26.1 a Chaleur - production - pompes à chaleur eau glycolée / eau [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose, des raccordements hydrauliques et électriques des pompes à chaleur, de leurs composants et accessoires, destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] de maisons individuelles et/ou de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La source froide est constituée de capteurs enterrés horizontaux / verticaux 

La source chaude est constituée d'un circuit d'eau chaude alimentant un sol chauffant / des radiateurs / *** 

La température de l'eau atteint 40 / *** °C 

Echangeurs de chaleur horizontaux enterrés (par défaut) / à sonde verticale 

**(soit par défaut)** 

**Échangeurs de chaleur horizontaux enterrés** 

La chaleur est captée par une boucle horizontale constituée d'un tuyau en matière synthétique enfoui dans le sol à l'extérieur du bâtiment. Le tuyau résistant à la pression est rempli d'eau glycolée. 

La profondeur de la boucle et la superficie qu'elle couvre est déterminée conformément à la norme [NBN EN 15450]. 

**(soit)** 

**Échangeur de chaleur à sonde verticale** 

La chaleur est captée par une sonde verticale constituée d'un double tuyau en matière synthétique disposé en U. Le tuyau résistant à la pression est rempli d'eau glycolée. 

Le nombre et la profondeur des sondes sont déterminés conformément à la norme [NBN EN 15450]. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**nature du marché:** 

**QF**
