---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.26.3"
ordre_document: 117
titre: "63.26.3 Pompes à chaleur air / air CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 117 63.26.3 Pompes à chaleur air / air CCTB 01.12]
resume_section: |-
  **63.26.3 Pompes à chaleur air/air CCTB 01.12**

  Fourniture, pose et raccordements (aérauliques et électriques) de pompes à chaleur air/air pour maisons individuelles. Ces systèmes transfèrent la chaleur de l'air extérieur vers l'intérieur.

  **63.26.3 a Chaleur - production**

  Les pompes à chaleur captent l'énergie thermique de l'air extérieur et la restituent à l'intérieur. Un dégivrage de l'évaporateur est nécessaire pour éviter le givre.

  **Matériaux :**
  - **Échangeur statique :** Grande dimension, convection naturelle, orientation sud privilégiée pour dégivrage naturel.
  - **Échangeur dynamique :** Ventilateur axial pour réduire l'encombrement, dégivrage prévu.

  **Mise en œuvre :**
  - Boîtier métallique résistant aux intempéries, sur socle en béton avec évacuation de condensation.
  - Dispositif de dégel pour températures critiques.
  - Installation insonorisée à ≤ 20 m de l'habitation, conduites enterrées, orientation sud privilégiée.

  **Mesurage :** Unité : pièce (pc). Nature du marché : QF.
  - **63.26.3a Chaleur - production - pompes à chaleur air / air CCTB 01.12** — `section:63.26.3a`, article, profondeur 6, pages 246-246
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/116-63-26-2-pompes-a-chaleur-air-eau-cctb-01-10|63.26.2 Pompes à chaleur air / eau CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/118-63-26-4-pompes-a-chaleur-eau-eau-cctb-01-13|63.26.4 Pompes à chaleur eau / eau CCTB 01.13]]"
tags: [document-section, cctb]
sources: [117_63.26.3_pompes_à_chaleur_air_air_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.26.3 Pompes à chaleur air / air [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose, des raccordements aérauliques et électriques des pompes à chaleur, de leurs composants et accessoires, destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] de maisons individuelles. 

Ces pompes à chaleur sont alimentées par une « source chaude » : air extérieur et alimentent une « source froide » : climat intérieur 

###### 63.26.3 a Chaleur - production - pompes à chaleur air / air [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

La pompe à chaleur prend l’énergie thermique de l'air extérieur et la restitue dans l'air du bâtiment. 

Pour ce type de pompe à chaleur, le dégivrage de l’évaporateur (ailettes de l’échangeur) est à prévoir afin de prévenir les variations de températures et le givre. 

**MATÉRIAUX** 

**Caractéristiques générales** 

L’échangeur est statique (par défaut) / dynamique 

**(soit par défaut)** 

Un échangeur statique. L’échangeur est de grande dimension. L’air circule entre les ailettes de l’échangeur par convection naturelle. Le fluide frigorigène (ou dans certaines configurations de l’eau glycolée) circule dans des tubes fixés aux ailettes pour capter l’énergie cédée par l’air. Ce principe garanti un dégivrage naturel, l’échangeur statique est orienté entre l’est et l’ouest en passant par le sud, sans entrave à l'ensoleillement ni à la circulation naturelle de l'air. 

**(soit)** 

Un échangeur dynamique. Pour réduire l’encombrement de l’échangeur, un ventilateur axial qui permet de brasser une quantité suffisante d’air permet un échange thermique entre l’air et le fluide frigorigène. Il est prévu le dégivrage de l'évaporateur. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales**

- L’appareil contenant l’évaporateur est installé dans un boitier métallique avec un revêtement spécial assurant la résistance aux intempéries, il est placé sur un socle en béton avec évacuation de la condensation. 

- Un dispositif de dégel est placé assurant le fonctionnement même en cas de températures critiques. 

- L’appareil insonorisé est placé aussi près que possible de l’habitation avec un recul ≤ 20 m. 

- Les conduites et raccordements électriques sont enterrés dans le sol. L’orientation sud est privilégiée. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

**QF**
