---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.26.4"
ordre_document: 118
titre: "63.26.4 Pompes à chaleur eau / eau CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 118 63.26.4 Pompes à chaleur eau / eau CCTB 01.13]
resume_section: |-
  **63.26.4 Pompes à chaleur eau/eau CCTB 01.13**

  **Description :**
  Fourniture, pose, raccordements hydrauliques et électriques des pompes à chaleur eau/eau pour chauffage et/ou production d’eau chaude sanitaire. Ces pompes utilisent une source froide (eau de surface ou souterraine) et alimentent un circuit d’eau chaude. La qualité et quantité d’eau doivent être suffisantes, avec accord des autorités compétentes.

  **Permis environnement :**
  - Hors zone de captage, profondeur ≤ 50 m : information à la commune.
  - Hors zone de captage, profondeur > 50 m : permis requis.
  - En zone de captage : permis généralement nécessaire, consulter la commune.

  **Documents de référence :**
  - CoDT (Code du Développement Territorial).
  - NIT 259 (géothermie peu profonde).

  **63.26.4 a Chaleur - production - pompes à chaleur eau/eau CCTB 01.13**

  **Description :**
  La pompe capte l’énergie thermique d’un circuit d’échange (géothermie, etc.) et la restitue via un échangeur à eau. Prévoir un dégivrage de l’évaporateur pour éviter le givre.

  **Matériaux :**
  - Échangeur statique : grande dimension, dégivrage naturel, orientation sud privilégiée.
  - Échangeur dynamique : ventilateur axial pour réduire l’encombrement, dégivrage nécessaire.

  **Exécution :**
  - Appareil dans un boîtier métallique résistant aux intempéries, sur socle en béton avec évacuation de condensation.
  - Dispositif de dégel pour températures critiques.
  - Installation insonorisée, à max. 20 m de l’habitation, conduites enterrées.
  - Orientation sud privilégiée.

  **Unité de mesure :** pc
  **Nature du marché :** QF
  - **63.26.4a Chaleur - production - pompes à chaleur eau / eau CCTB 01.13** — `section:63.26.4a`, article, profondeur 6, pages 248-248
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/117-63-26-3-pompes-a-chaleur-air-air-cctb-01-12|63.26.3 Pompes à chaleur air / air CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/119-63-27-production-a-partir-du-soleil-equipements-cctb-01-13|63.27 Production à partir du soleil équipements CCTB 01.13]]"
tags: [document-section, cctb]
sources: [118_63.26.4_pompes_à_chaleur_eau_eau_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.26.4 Pompes à chaleur eau / eau [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose, des raccordements hydrauliques et électriques des pompes à chaleur, de leurs composants et accessoires, destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] de maisons individuelles et/ou de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ces pompes à chaleur sont alimentées par une « source froide » : eau de surface ou eau souterraine et alimentent une « source chaude » : circuit d’eau chaude. 

L’eau de surface ou l'eau souterraine est de qualité et en quantité suffisante et que l’administration des eaux compétente ait donné son accord. 

**Permis environnement :** 

[Pour les pompes à chaleur eau-eau et](https://www.infopompeachaleur.be/fr/home/quels-sont-les-types-de-pompes-a-chaleur/) sol-eau à réseau de captage vertical, trois scénarios se présentent : 

1. Si la maison / le bâtiment se situe en dehors d'une zone de captage d'eau, pour une profondeur ≤ 50 mètres, il suffit généralement d'en informer la commune. 

2. Si la maison / le bâtiment se situe en dehors d'une zone de captage d'eau vous aurez généralement besoin d'un permis d'environnement pour une profondeur > 50 mètres. 

3. Si la  maison / le bâtiment est située dans une zone de captage d'eau, un permis est généralement nécessaire en raison des forages et leurs 'impact sur le sol et l'eau souterraine. Il est préférable de s'informer auprès de la commune pour savoir si des forages sont autorisés. 

Voir également : 

- Le [CoDT, Code du Développement Territorial] ; 

- les services compétents du [[entities/service-public-de-wallonie|Service Public de Wallonie]] [SPW]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau**

[NIT 259, Géothermie peu profonde. Conception et mise en oeuvre de systèmes avec échangeurs en forme de U.] 

**Exécution** 

[CoDT, Code du Développement Territorial] 

[NIT 259, Géothermie peu profonde. Conception et mise en oeuvre de systèmes avec échangeurs en forme de U.] 

###### 63.26.4 a Chaleur - production - pompes à chaleur eau / eau [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

La pompe à chaleur prend l’énergie thermique de l'eau du circuit d'échange calorifique (circuit enterré, géothermie, …) et la restitue au bâtiment par l’intermédiaire d’un échangeur à eau (ECS, chauffage par le sol, …) au bâtiment. 

Pour ce type de pompe à chaleur, le dégivrage de l’évaporateur (ailettes de l’échangeur) est à prévoir afin de prévenir les variations de températures et le givre. 

**MATÉRIAUX** 

**Caractéristiques générales** 

L’échangeur pour le dégivrage est statique (par défaut) / dynamique 

**(soit par défaut)** 

Un échangeur statique. L’échangeur est de grande dimension. L’air circule entre les ailettes de l’échangeur par convection naturelle. Le fluide frigorigène (ou dans certaines configurations de l’eau glycolée) circule dans des tubes fixés aux ailettes pour capter l’énergie cédée par l’air. Ce principe garanti un dégivrage naturel, l’échangeur statique est orienté entre l’est et l’ouest en passant par le sud, sans entrave à l'ensoleillement ni à la circulation naturelle de l'air. 

**(soit)** 

Un échangeur dynamique. Pour réduire l’encombrement de l’échangeur, un ventilateur axial est utilisé, permettant de brasser une quantité suffisante d’air pour permettre un échange thermique entre l’air et le fluide frigorigène. Prévoir le dégivrage de l'évaporateur. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L’appareil contenant l’évaporateur est installé dans un boitier métallique avec un revêtement spécial assurant la résistance aux intempéries, il est placé sur un socle en béton avec évacuation de la condensation. Un dispositif de dégel est placé assurant le fonctionnement même en cas de températures critiques. L’appareil insonorisé est placé aussi près que possible de l’habitation avec un recul maximal de 20 mètres. Les conduites et raccordements électriques sont enterrés dans le sol. L’orientation sud est privilégiée. 

Installation avec la géothermie comme source chaude : 

- Puissance de l'installation : < 50 MW / *** 

- Situation : zone activité économique / hors zone aléas élévée d'inondations / *** 

- profondeur de puisage de la source chaude : 50 / *** / 500 / ***

**unité de mesure:** 

pc 

**nature du marché:** 

**QF**
