---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27"
ordre_document: 119
titre: "63.27 Production à partir du soleil équipements CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 119 63.27 Production à partir du soleil équipements CCTB 01.13]
resume_section: |-
  Fourniture, installation et mise en service de systèmes solaires thermiques pour chauffage central et eau chaude sanitaire, incluant capteurs, réservoirs, pompes, régulation, raccordements et accessoires. Les systèmes doivent être conformes aux normes en vigueur (NBN EN 12975, 12976, 12977, etc.) et aux prescriptions des gestionnaires de réseau et distributeurs d'eau. Les systèmes expérimentaux, ouverts ou à collecteurs intégrés sont exclus. Chaque installation est testée, mise en service et contrôlée avant réception. Le cahier des charges précise les matériaux, exigences réglementaires et conditions d'entretien. Le pouvoir adjudicataire peut modifier ou annuler les travaux en cas de contraintes financières.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/118-63-26-4-pompes-a-chaleur-eau-eau-cctb-01-13|63.26.4 Pompes à chaleur eau / eau CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/120-63-27-1-capteurs-solaires-cctb-01-02|63.27.1 Capteurs solaires CCTB 01.02]]"
tags: [document-section, cctb]
sources: [119_63.27_production_à_partir_du_soleil_-_équipements_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.27 Production à partir du soleil - équipements [[entities/cctb|CCTB]] 01.13

**Définition / Comprend** 

Il s’agit de la fourniture, l'installation et la mise en service de tous les systèmes destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] à partir du soleil pour les installations de chauffage central et la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Ils comprennent au minimum : 

- Un ou des réservoirs de stockage d’eau primaire et/ou d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

- Des capteurs solaires posés en toiture ou au sol 

- Un ou des modules de pompage du fluide solaire 

- Une régulation solaire spécifique 

- Un vase d’expansion 

- Les liaisons hydrauliques entre les capteurs et le stockage d’énergie solaire (réservoirs) 

- Les liaisons hydrauliques entre le stockage d’énergie solaire (réservoirs) et l’installation de chauffage et/ou sanitaire 

- Les raccordements électriques. 

- Tous les accessoires destinés à distribuer et émettre la [[concepts/production-de-chaleur|Production de Chaleur]]. 

Le présent cahier des charges type comprend une description minimale de l'ouvrage, complétée par les exigences minimales. Le cahier des charges types rempli constituera une part de la description technique avec la spécification complète des matériaux mentionnant leur origine et les prescriptions d'entretien que l'entrepreneur doit soumettre pour contrôle à l'auteur de projet. 

Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires des articles respectifs doivent comprendre, soit dans leur totalité, soit selon le métré récapitulatif : le collecteur solaire, le ballon de stockage, les conduites, les robinets d'installation, les circulateurs, la pompe et les systèmes de réglage, ainsi que le raccordement à l'appoint (réchauffeur). Cette partie de l'entreprise comprend également les études préalables et la coordination nécessaire avec les autres corps de métier, les frais inhérents à l’installation d'essai, la réception provisoire et le contrôle. 

**Conditions d'entreprise particulières** 

1.      Lorsque la faisabilité financière du projet semble compromise (entre-autre, en raison du refus de certains subsides), le pouvoir adjudicataire se réserve le droit de retirer partiellement ou complètement les fournitures et travaux décrits dans le présent article (chapitre), sans que l'entrepreneur ne puisse exiger une indemnisation. 

2.      Le fournisseur de l'appoint remettra une déclaration (semblable à l'exemple repris dans le présent article) que l'appareil convient comme appoint pour l'eau chauffée par un chauffe-eau solaire. 

**Déclaration type à joindre à la soumission** 

Concerne : Déclaration de la convenance des réchauffeurs pour les systèmes de réchauffement solaire 

Le soussigné ……………………………………………, représentant légal de 

la firme : ……………………………………………….. déclare ce qui suit : 

- Les chaudières combinées et/ou chauffe-eau au gaz conviennent comme réchauffeur direct (à raccordement direct) pour les chauffe-eaux solaires. 

- Les appareils mentionnés fonctionnent sans problèmes avec des températures d'entrée comprises entre 10° et 90°C. En outre, toutes les informations nécessaires seront fournies au sujet de l'application des accessoires (par exemple l'aquastat pour chauffe-eau = arrête le

chauffage par la chaudière lorsque le boiler solaire a atteint une température suffisante, vanne mélangeuse) et de la consommation d'énergie des appareils. 

• Les chaudières suivantes conviennent comme réchauffeur, lorsque la citerne du chauffe-eau et la chaudière combinée sont installées en série : 

|TYPE|Aquastat de boiler<br>solaire?|Vanne mélangeuse<br>nécessaires?(*)|<br>Seuil de<br>modulation -% ou<br>arrêt/marche|Remarques|
|---|---|---|---|---|
||Oui / Non /<br>prescription|Oui / Non (plus<br>d'infos en annexe)|[%] ou<br>arrêt/marche|(Plus d'infos en<br>annexe)|



- _(*) vanne mélangeuse supplémentaire indispensable parce que :_ 

- _a

- les éléments ne sont pas résistants aux températures supérieures à 90°C_ 

- _b

- danger de brûlures lorsque la température de l'eau d'écoulement est supérieure à 60°C_ 

_c – réglage (température d'écoulement non-constante)._ 

**Remarques importantes** 

1 - L'installation solaire thermique forme un seul système dont toutes les composantes sont livrées par un seul et même fournisseur. 

2 - Le système dans son intégralité répond aux exigences réglementaires en vigueur au moment de la pose du système. 

**MATÉRIAUX** 

Le chauffe-eau solaire se composant d'un collecteur, d'un ballon de stockage et d'un système de régularisation ainsi que tous les éléments de l'installation sont soumis aux conditions décrites dans le cahier spécial des charges et les dispositions suivantes. 

**Remarque :** 

Les systèmes qui se trouvent encore à un stade expérimental sont exclus. Les systèmes ouverts qui demandent un remplissage régulier par l'occupant sont bannis. 

Attention : Les systèmes de collecteur intégrés (“Integrated Collector Systems” -ICS) sont exclus de même que les systèmes qui se trouvent encore à un stade expérimental. Les systèmes ouverts qui demandent un remplissage régulier par l'occupant sont bannis. 

**Types** 

Le chauffe-eau solaire est du type : A système à écoulement libre / circuit sous pression 

**(soit par défaut)** 

A système à écoulement libre 

**(soit)** 

A circuit sous pression 

**CONTRÔLES** 

1. Chaque installation est testée en état de marche (avant sa réception), l'entrepreneur averti en temps utile, le maître d’ouvrage, l'auteur de projet et le fournisseur. 

2. Chaque installation est mise en service et réglée conformément aux prescriptions du fournisseur. Après la mise en service, l'entrepreneur fait contrôler chaque installation par le

fournisseur. Le rapport de contrôle est remis au maître d’ouvrage lors de la réception et intégré au DIU (si nécessaire). 

3. Pour chaque installation, le circuit du collecteur est contrôlé quant aux fuites, selon les prescriptions du fournisseur. En l'absence de prescriptions à ce sujet, selon une méthode agréée telle que la norme [NBN EN 12976 série] ou [NBN EN 12977 série]. Après l'essai, le point de remplissage de chaque installation est scellé, selon les prescriptions du fournisseur et réceptionné. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

Normes de références ou équivalences normes européennes. 

L'installation de chauffe-eau solaire satisfait en outre aux prescriptions du Gestionnaire de Réseau de distribution [GRD] en vigueur au moment de l'adjudication. 

[NBN EN 12975, Capteurs solaires - Exigences générales] 

[NBN EN 12976 série, Installations solaires thermiques et leurs composants - Installations préfabriquées en usine] 

[NBN EN 12977 série, Installations solaires thermiques et leurs composants - Installations assemblées à façon] 

[NBN EN ISO 9488, Énergie solaire - Vocabulaire (ISO 9488:2022)] 

[NIT 212, Code de bonne pratique pour l'installation des chauffe-eau solaires.] 

[AGW 2019-07-18, Arrêté du Gouvernement wallon modifiant la partie réglementaire du Livre II du Code de l'Environnement, contenant le Code de l'Eau, en vue de mettre en oeuvre le régime du [[concepts/certibeau|CertIBEau]], et diverses dispositions relatives au règlement général d'assainissement] 

[STS 72-3, Systèmes de production d’énergie renouvelable dans les applications résidentielles Systèmes solaires thermiques] 

**Exécution** 

Attention 

L'installation de chauffe-eau solaires satisfait en outre aux prescriptions des sociétés distributrices d'eau, en vigueur au moment de l'adjudication. 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

Le cahier des charges est complété par les indications nécessaires sur les plans d'architecture en ce qui concerne l'emplacement des éléments ainsi que par un schéma hydraulique par type d'installation avec sa composition détaillée. 

**Note à l'attention de l'auteur de projet** 

En vue de simplifier l'entretien, pour les installations individuelles, la préférence est donnée aux systèmes sous pression
