---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.12.2"
ordre_document: 12
titre: "61.12.2 Mesurages des débits d'air CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 12 61.12.2 Mesurages des débits d'air CCTB 01.10]
resume_section: |-
  **61.12.2 Mesurages des débits d'air CCTB 01.10**

  Les débits d'air générés par une installation de ventilation sont contrôlés selon les prescriptions du sous-titre 03.41. Un mesurage est réalisé après la mise en service, avec un rapport écrit des résultats. Sauf indication contraire, les débits doivent être compris entre 100 % et 120 % du débit nominal.

  **Unités de mesure :** pc (par défaut), fft ou autre.
  **Code de mesurage :** par type, pour l'ensemble de l'installation ou inclus dans le prix.
  **Nature du marché :** QF (par défaut), PG ou PM.
  - **61.12.2a Ventilation - installation - mesurages des débits d'air CCTB 01.10** — `section:61.12.2a`, article, profondeur 6, pages 31-31
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/11-61-12-1-tests-d-etancheite-a-l-air-des-conduits-aerauliques-cctb-01-10|61.12.1 Tests d'étanchéité à l'air des conduits aérauliques CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/13-61-13-protection-incendie-cctb-01-11|61.13 Protection incendie CCTB 01.11]]"
tags: [document-section, cctb]
sources: [12_61.12.2_mesurages_des_débits_dair_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.12.2 Mesurages des débits d'air [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Les débits d'air créés par la partie mécanique d'une installation de ventilation sont contrôlés conformément aux prescriptions du sous-titre 03.41 Mesures in-situ 

###### 61.12.2 a Ventilation - installation - mesurages des débits d'air [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Un mesurage des débits d'air est effectué à l'issue de la mise en service du système de ventilation. Ce test comprend un reportage écrit des résultats obtenus. 

Sauf indication contraire, valeurs : 100 %  ≤ Q ≤ 120 % du débit nominal. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit par défaut)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM **(soit par défaut** ) 

1 . QF 

**(soit)** 

2 . PG 

**(soit)** 

3 . PM
