---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.1"
ordre_document: 120
titre: "63.27.1 Capteurs solaires CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 120 63.27.1 Capteurs solaires CCTB 01.02]
resume_section: |-
  ### 63.27.1 Capteurs solaires CCTB 01.02

  #### 63.27.1 a Capteurs solaires plans
  Capteurs solaires thermiques à absorption, certifiés « Solarkeymark », destinés à une installation en toiture ou sur toit plat.
  - **Structure** : coffre en aluminium, isolant en laine minérale, absorbeur en aluminium avec revêtement sélectif, couverture en verre trempé.
  - **Caractéristiques techniques** : rendement optique η0 = 0,82 (par défaut), débit recommandé 20-50 l/h.m², pression max. 10 bars.
  - **Raccords hydrauliques** : connecteurs en laiton avec joints EPDM, montage en série ou parallèle (max. 12 capteurs en boucle Tichelmann).
  - **Mesurage** : unité en m².

  #### 63.27.1 b Capteurs solaires à tubes sous vide
  Capteurs à tubes sous vide pour installations solaires thermiques, certifiés « Solarkeymark ».
  - **Types** : circulation de liquide caloporteur ou caloducs à liaison sèche.
  - **Structure** : tubes en verre sodo-calcique, absorbeur en cuivre avec revêtement sélectif (α = 95 %, ε = 5 %), collecteur en aluminium isolé en mousse de mélamine.
  - **Caractéristiques techniques** : rendement optique η0, débit recommandé 60-150 l/h.m², pression max. 8-10 bars, inclinaison 0-90° (circulation directe) ou 20-70° (caloducs).
  - **Raccords hydrauliques** : collecteurs en cuivre avec joints EPDM, montage en série (max. 150 tubes) ou parallèle (équilibrage nécessaire).
  - **Particularités** : démontage possible sans vidange pour caloducs, limiteurs de température (90 °C ou 135 °C).
  - **Mesurage** : unité en m².
  - **63.27.1a Chaleur - production - capteurs solaires à absorption dits plans CCTB 01.11** — `section:63.27.1a`, article, profondeur 6, pages 251-258
  - **63.27.1b Chaleur - production - capteurs solaires types sous-vide CCTB 01.12** — `section:63.27.1b`, article, profondeur 6, pages 259-263
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/119-63-27-production-a-partir-du-soleil-equipements-cctb-01-13|63.27 Production à partir du soleil équipements CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/121-63-27-2-reservoirs-de-stockage-d-eau-chaude-cctb-01-10|63.27.2 Réservoirs de stockage d'eau chaude CCTB 01.10]]"
tags: [document-section, cctb]
sources: [120_63.27.1_capteurs_solaires_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.1 Capteurs solaires [[entities/cctb|CCTB]] 01.02

###### 63.27.1 a Chaleur - production - capteurs solaires à absorption dits plans [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend**

Il s’agit de capteurs solaires types « plans » dits aussi à absorption destinés à être posés et raccordés à une installation solaire thermique. 

Voir aussi chapitre [65.23.5 Chauffe-eau solaires](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md) 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Capteurs solaires** 

Les capteurs sont placés en « superposition » ou « encastrés » à l’aide d’un système de fixation adapté. 

L’unité prise en compte est le m² de la surface d’entrée du capteur. 

Le capteur solaire possède la certification européenne « Solarkeymark » et est garantie pour une durée de 10 (par défaut) / *** ans. 

Un rapport de test résumé suivant la [NBN EN 12975] est fourni pour attester des performances du capteur. 

**(soit)** 

Capteurs placés en superposition de toiture ou sur toit plat à l'aide d'équerres de fixation inclinées

- Surface d'ouverture unitaire minimale de *** m²

- Format portrait 

Capteur solaire plan vitré à circulation de liquide caloporteur constitué d’un coffre en tôle d’aluminium emboutie. Ce coffre est équipé successivement, du fond à la surface : 

- d’un isolant en laine minéral, 

- d’un absorbeur en tôle d’aluminium soudée au laser sur une grille hydraulique à méandre. La tôle d’aluminium est revêtue d’un revêtement sélectif, 

- d’une couverture transparente en verre trempée, à faible teneur en fer. 

Le capteur solaire aura les caractéristiques suivantes : 

**INFORMATIONS TECHNIQUES** 

- Dimensions H x L x P : ± *** x *** x *** mm 

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Débit recommandé : 20 à 50 (par défaut) / *** l/h.m² 

- Rendement optique, η0 : 0,82 (par défaut) / *** 

- Coefficient de perte a1a : *** 

- Coefficient de perte a2a : *** 

**COFFRE** 

- Le coffre du capteur est composé d'un bac en aluminium brut obtenu par emboutissage d'une tôle en aluminium d'épaisseur 0,8 (par défaut) / *** mm. 

- La ventilation du coffre est assurée par 8 orifices réalisés dans les brides de raccordement (2 orifices dans chaque bride). Chaque trou a une surface de *** mm². 

- Le bac est collé à la vitre à l’aide d’une colle silicone bi-composant. 

**ISOLANT** 

- L’isolant est réalisé à base de laine minérale de 50 (par défaut) / *** mm d’épaisseur. 

- L’isolant a les caractéristiques suivantes : masse volumique 50 (par défaut) / *** kg/m³, conductivité thermique λ = 0,037 (par défaut) / *** W/m.K. 

- Classe de résistance au feu : A1 selon [NBN EN 13501-1]. 

**ABSORBEUR** 

- L'absorbeur du capteur est constitué d'une seule pièce de tôle d’aluminium, de 0,4 (par défaut) / *** mm d’épaisseur, sous laquelle est soudé au laser un tube de cuivre (Ø 8 mm) en

forme de méandre d’une longueur de *** m. Ce méandre est soudé en partie basse et haute à deux collecteur en cuivre de Ø 18 mm. 

- Sur la tôle de l’absorbeur est apposé un revêtement sélectif de type *** 

- Caractéristiques de la surface sélective : coefficient d’absorption α = 95 (par défaut) / *** % et coefficient d’émissivité ε = 5 (par défaut) / *** %. 

- Le maintien de l’absorbeur dans le coffre est assuré par 4 clips en inox. 

- Contenance en fluide caloporteur de l’absorbeur : 1,4 / *** litre. 

- Superficie de l’absorbeur : *** m² 

- Pression de service maxi : 10 (par défaut) / *** bars. 

**COUVERTURE TRANSPARENTE** 

- La couverture transparente est en verre solaire trempé, d’une épaisseur de 3,2 (par défaut) / *** mm. 

- Le verre est collé sur le cadre au moyen d’une colle silicone bi-composants. 

- Le collage n’a pas de caractère structurel. Un complément de maintien est assuré par 4 pinces de fixation par capteur comprises dans le kit de supportage. 

**RACCORDS HYDRAULIQUES** 

- Le capteur possède 4 raccords situés sur les faces latérales. 

- Le raccordement entre capteurs est réalisé à l’aide de 2 connecteurs à emboitement en laiton. L’étanchéité est assurée par 2 joints toriques EPDM sur chaque raccordement. Le blocage axial des raccords est réalisé grâce à des épingles en inox 

- Le raccordement au réseau hydraulique se fait à l’aide de connecteurs à raccord olive de 18 mm. 

Le nombre maximum de capteurs installés dans une même ligne est de : 

**(soit)** 

12 / *** capteurs avec boucle de Tichelmann, 

**(soit)** 

10 / *** capteurs avec raccordement départ et retour sur le même côté, 

**(soit)** 

Capteurs placés en superposition de toiture ou sur toit plat à l'aide d'équerres de fixation inclinées

- Surface d'ouverture unitaire minimale de *** m²

- Format paysage 

- Capteur solaire plan vitré à circulation de liquide caloporteur constitué d’un coffre en tôle d’aluminium emboutie. Ce coffre est équipé successivement, du fond à la surface : 

- d’un isolant en laine minéral, 

- d’un absorbeur en tôle d’aluminium soudée au laser sur une grille hydraulique à méandre. La tôle d’aluminium est revêtue d’un revêtement sélectif, 

- d’une couverture transparente en verre trempée, à faible teneur en fer. 

Le capteur solaire a les caractéristiques suivantes : 

**INFORMATIONS TECHNIQUES** 

- Dimensions H x L x P : ± *** x *** x *** mm 

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Débit recommandé : 20 à 50 (par défaut) / *** l/h.m² 

- Rendement optique, η0 : 0,82 (par défaut) / *** 

- Coefficient de perte a1a : *** 

- Coefficient de perte a2a : *** 

**COFFRE**

- Le coffre du capteur est composé d'un bac en aluminium brut obtenu par emboutissage d'une tôle en aluminium d'épaisseur 0,8 (par défaut) / *** mm. 

- La ventilation du coffre est assurée par 8 orifices réalisés dans les brides de raccordement (2 orifices dans chaque bride). Chaque trou a une surface de *** mm². 

- • Le bac est collé à la vitre à l’aide d’une colle silicone bi-composant. 

**ISOLANT** 

- L’isolant est réalisé à base de laine minérale de 50 (par défaut) / *** mm d’épaisseur. • L’isolant a les caractéristique suivante : masse volumique 50 (par défaut) / ***  kg/m³, conductivité thermique λ = 0,037 (par défaut) / *** W/m.K. 

- Classe de résistance au feu : A1 selon [NBN EN 13501-1]. 

**ABSORBEUR** 

- L'absorbeur du capteur est constitué d'une seule pièce de tôle d’aluminium, de 0,4 / *** mm d’épaisseur, sous laquelle est soudé au laser un tube de cuivre (Ø 8 mm) en forme de méandre d’une longueur de *** m. Ce méandre est soudé en partie basse et haute à deux collecteurs en cuivre de 18 mm de diamètre. 

- Sur la tôle de l’absorbeur est apposé un revêtement sélectif de type ***. 

- Caractéristiques de la surface sélective : coefficient d’absorption α = 95 (par défaut) / *** % et coefficient d’émissivité ε  = 5 (par défaut) / *** %. 

- Le maintien de l’absorbeur dans le coffre est assuré par 4 clips en inox. 

- Contenance en fluide caloporteur de l’absorbeur : 1,4 (par défaut) / *** litre. 

- Superficie de l’absorbeur : *** m² 

- Pression de service maxi : 10 (par défaut) / *** bars. 

COUVERTURE TRANSPARENTE 

- La couverture transparente est en verre solaire trempé, d’une épaisseur de 3,2 (par défaut) / *** mm. 

- Le verre est collé sur le cadre au moyen d’une colle silicone bi-composants. 

- Le collage n’a pas de caractère structurel. Un complément de maintien est assuré par 4 pinces de fixation par capteur comprises dans le kit de supportage. 

**RACCORDS HYDRAULIQUES** 

- 

- Le raccordement entre capteurs est réalisé à l’aide de 2 connecteurs à emboitement en laiton. L’étanchéité est assurée par 2 joints toriques EPDM sur chaque raccordement. Le blocage axial des raccords est réalisé grâce à des épingles en inox. 

- Le raccordement au réseau hydraulique se fait à l’aide de connecteurs à raccord olive de 18 mm. 

Le nombre maximum de capteurs installés dans une même ligne est de : 

**(soit)** 

10 / *** capteurs avec boucle de Tichelmann, 

**(soit)** 

8 / *** capteurs avec raccordement départ et retour sur le même côté, 

**(soit)** 

Capteurs intégrés en toiture - Surface d'ouverture unitaire minimale de *** m² 

Les capteurs solaires sont constitués : 

- d'un absorbeur plan en aluminium revêtue d’un traitement sélectif sur lequel sont soudés par laser 12 (par défaut) / *** tubes de cuivre, 

- d'un coffre en bois assemblé mécaniquement et isolé thermiquement en fond de coffre par un panneau isolant en laine minérale, 

- d’une couverture transparente en verre trempé d’épaisseur 3,2 (par défaut) / *** mm.

Le capteur solaire a les caractéristiques suivantes : 

**INFORMATIONS TECHNIQUES** 

- Dimensions H x L x P : ± *** x *** x *** mm. 

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Surface d’absorption : *** m² 

- Volume du capteur : 1,7 (par défaut) / *** l 

- Pression de service maxi. : C 

- Débit recommandé : 15 à 50 (par défaut) / *** l/h.m² 

- Rendement optique, η0 : *** 

- Coefficient de perte a1 : *** W/m².K 

- Coefficient de perte a2 : *** W/m².K² 

- Température conventionnelle de stagnation (°C) : *** °C 

**COFFRE** 

- Le coffre est un assemblage de 4 lattes en bois de charpente en sapin et d’un fond de coffre en panneau MDF de 4 mm d’épaisseur. 

- Les faces intérieure des lattes sont revêtues d’une couche de peinture spéciale ‘’solaire’’ qui est un mélange de polymères et d’eau destiné à protéger les bois contre les températures élevées 

- L’assemblage du coffre est assuré par clous et agrafes. Les lattes de bois "mitoyennes‘’ aux capteurs comportent deux orifices aux extrémités supérieures et inférieures permettant la liaison des absorbeurs. 

- La ventilation du coffre est réalisée à l'aide de quatre orifices de ventilation ( ∅ = 4,2 (par défaut) / *** mm) disposés sur la latte inférieure du coffre. 

**ISOLANT** 

- L’isolation est posée dans le fonds du coffre. 

- C’est un panneau en fibre minérale (laine de roche) d’épaisseur 50 (par défaut) / *** mm et de conductivité thermique λ= 0,035 (par défaut) / *** W/m.K. 

- Classe de résistance au feu : A1 selon [NBN EN 13501-1]. 

**ABSORBEUR** 

- L’absorbeur est constitué d’une feuille d’aluminium de 0,4 / *** mm d’épaisseur soudée par laser sur 12 / *** (par défaut) tubes en cuivre de Ø 8 mm, eux-mêmes brasés sur deux collecteurs de Ø 22 mm. 

- Il est apposé sur cette feuille de cuivre un revêtement sélectif de type ***. 

- Caractéristiques de la surface sélective : coefficient d’absorption α = 95 (par défaut) / *** % et coefficient d’émissivité ε = 5 (par défaut) / *** %. 

- L’absorbeur ne dispose que de deux raccords hydrauliques en partie haute du capteur assurant l’entrée et la sortie du fluide. Un pincement en partie centrale du collecteur supérieur permet d’assurer un sens ‘’Aller et Retour’’ dans l’absorbeur du capteur. 

- Dimensions tôle d’absorbeur : *** mm x *** mm x *** mm 

- L’absorbeur est maintenu dans le coffre par des clips en ABS. 

**COUVERTURE TRANSPARENTE** 

- La couverture transparente est constituée d’un vitrage simple en verre trempé ([NBN EN 12150-1:2015+A1]) de dimension *** mm x *** mm x *** mm. 

- En partie haute : le verre est posé sur le cadre en bois et maintenu par le profilé aluminium grâce à un joint EPDM. 

- Sur les côtés : le verre est posé sur le cadre en bois et maintenu par le profilé aluminium grâce à un joint en butyl collé sur le profilé.

- En partie basse : le verre est maintenu dans le profilé bas et l’étanchéité est assurée par un joint EPDM. 

- Deux billes de butyl (≥ 1 cm de diamètre) sont disposées sur le verre et sous le profilé aluminium au niveau des deux coins supérieurs du capteur. 

**RACCORDS HYDRAULIQUES** 

- Le raccordement des capteurs au circuit primaire s'effectue à l'aide de deux raccords hydrauliques à joint plat à visser dont le filetage int. est de 1". 

- Une batterie de capteurs comporte au maximum 6 capteurs en série. Pour des plus grandes surfaces, les batteries sont connectées en parallèle avec boucle de Tickelman.. 

- Les branchements hydrauliques des capteurs se font à l’aide de coude en cuivre. 

- L’entrée dans le capteur se fait à droite sur la face supérieure, capteur vue de face. 

- La sortie du capteur se fait à gauche sur la face supérieure, capteur vue de face. 

**(soit)** 

Capteurs placés en superposition de toiture ou sur toit plat à l'aide d'équerres de fixation inclinées - Surface d'ouverture unitaire minimale de *** m² 

Le capteur solaire aura les caractéristiques suivantes : 

**INFORMATIONS TECHNIQUES** 

- Dimensions H x L x P : ± *** x *** x *** mm. 

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Surface d’absorption : *** m² 

- Volume du capteur : 1,7 (par défaut) / *** l 

- Pression de service maxi. : 10 (par défaut) / *** bars 

- Débit recommandé : 15 à 50 / *** l/h.m² 

- Rendement optique, η0 : *** 

- Coefficient de perte a1 : *** W/m².K 

- Coefficient de perte a2 : *** W/m².K² 

**COFFRE** 

- Le coffre du capteur est composé d'une feuille aluminium structurée d’épaisseur 0,4 (par défaut) / *** mm prise dans un cadre constitué de profilés aluminium assemblés manuellement et soudés entre eux 

- Les profilés du cadre sont en aluminium brut (EN AW 6060 T66 ou EN AW 6063 T6) Dimensions du profilé : *** x *** mm – épaisseur des parois : *** mm. 

- Des parcloses en aluminium (de même nature que le cadre) permettent la prise en feuillure de la couverture transparente. Ces parcloses sont vissées sur le cadre. La ventilation du coffre est réalisée à l’aide de 2 entrées d’air de 6 mm de diamètre disposées sur le profilé inférieur du cadre et 4 orifices au niveau des raccords (section totale : *** mm² par capteur). 

- Le cadre est équipé de 2 anneaux de levage. 

**ISOLANT** 

- L’isolation en fond de coffre est réalisée à l’aide de deux panneaux isolants en laine de roche de ≥ 50 (par défaut) / *** mm d’épaisseur. 

- L’isolation du pourtour du coffre est réalisée à l’aide de panneaux en laine de roche de ≥ 35 (par défaut) / *** mm d’épaisseur. 

ABSORBEUR 

- 

- L’absorbeur est constitué de deux pièces de tôle d’aluminium, d’épaisseur 0,40 / *** mm, sous laquelle sont soudés au laser 2 méandres d’Al-Cu de 8 mm de diamètre. Les méandres sont brasés sur 2 collecteurs en cuivre disposés en partie basse et

haute du capteur. Ces 2 collecteurs, de Ø 22 mm, sont directement soudés à l’absorbeur. 

- L’absorbeur est positionné dans le coffre par un système antivrille situé au niveau du raccord, à chaque passage du collecteur. Des clips de maintien en aluminium sont positionnés à l’intérieur du coffre, prenant appui sur le pourtour de la face intérieur du verre 

- Caractéristiques de la surface sélective : coefficient d’absorption α = 95 (par défaut) *** % et coefficient d’émissivité ε = 5 (par défaut) / *** %. 

- Contenance en fluide caloporteur de l’absorbeur : *** l. 

- Superficie de l’absorbeur : *** m² . 

- Pression de service maxi : 10 (par défaut) / *** bars. 

**COUVERTURE TRANSPARENTE** 

- La couverture transparente est constituée de deux vitres en verre solaire trempé à faible teneur en fer, spécial anti-grêle, d’épaisseur 3,2 / *** mm prises en feuillure dans le cadre du capteur et les parcloses vissées. L’étanchéité entre la vitre et ce cadre est réalisée à l’aide d’un joint en EDPM. 

- Le mode de fixation de la couverture transparente permet son remplacement en cas de casse. Un manuel spécifique est disponible à cet effet. 

**RACCORDS HYDRAULIQUES** 

- Les capteurs solaires sont munis de quatre raccords à vis 5/4" (2 sur chaque face latérale) 

- Les capteurs sont à raccorder entre eux au moyen d’un kit de raccordement à joints plats comprenant un compensateur de longueur de 100 mm afin de compenser la dilatation des tubes de cuivre résultant des variations de températures. 

- En utilisant des compensateurs de longueur, il est possible de raccorder en série jusqu’à 70 / *** m² (avec raccordement départ/retour diagonalement opposés) ou 50 / *** m² (avec raccordement départ/retour du même côté). 

- Les raccords seront serrés avec un couple de 30 Nm pour ne pas endommager la tuyauterie ou l’absorbeur. 

**(soit)** 

Capteurs placés en superposition de toiture ou sur toit plat à l'aide d'équerres de fixation inclinées - Surface d'ouverture unitaire minimale de *** m² 

Le capteur solaire aura les caractéristiques suivantes : 

**INFORMATIONS TECHNIQUES** 

- Dimensions H x L x P : ± *** x *** x *** mm. 

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Débit recommandé : 10 à 30 (par défaut) / *** l/h.m² 

- Rendement optique, η0 : *** 

- Coefficient linéaire de transfert thermique a1: *** W/(m².K) 

- Coefficient quadratique de transfert thermique a2 : *** W/(m².K²) 

**COFFRE** 

- Le coffre du capteur est composé d'une feuille aluminium structurée d’épaisseur 0,4 (par défaut) / *** mm prise dans un cadre constitué de profilés aluminium assemblés manuellement et soudés entre eux 

- Les profilés du cadre sont en aluminium brut (EN AW 6060 T66 ou EN AW 6063 T6) Dimensions du profilé : *** x *** mm – épaisseur des parois : 1,6 (par défaut) / *** mm. 

- Des parcloses en aluminium (de même nature que le cadre) permettent la prise en feuillure de la couverture transparente. Ces parcloses sont vissées sur le cadre. La ventilation du

coffre est réalisée à l’aide de 2 entrées d’air de Ø 6 mm disposées sur le profilé inférieur du cadre et 4 orifices au niveau des raccords (section totale : *** mm² par capteur). 

- Le cadre est équipé de 2 anneaux de levage. 

**ISOLANT** 

- L’isolation en fond de coffre est réalisée à l’aide de quatre panneaux isolants en laine de roche de minimum 50 (par défaut) / *** mm d’épaisseur. 

- L’isolation du pourtour du coffre est réalisée à l’aide de panneaux en laine de roche de minimum 35 (par défaut) / *** mm d’épaisseur. 

**ABSORBEUR** 

- L’absorbeur est constitué de quatre pièces de tôle d’aluminium, d’épaisseur 0,40 (par défaut) / *** mm, sous laquelle sont soudés au laser 4 méandres d’Al-Cu de Ø 8 mm. Les méandres sont brasés sur 2 collecteurs en cuivre disposés en partie basse et haute du capteur. Ces 2 collecteurs, de Ø 22 mm, sont directement soudés à l’absorbeur. 

- L’absorbeur est positionné dans le coffre par un système antivrille situé au niveau du raccord, à chaque passage du collecteur. Des clips de maintien en aluminium sont positionnés à l’intérieur du coffre, prenant appui sur le pourtour de la face intérieur du verre 

- Caractéristiques de la surface sélective : coefficient d’absorption α = 95 (par défaut) / *** % et coefficient d’émissivité ε = 5 (par défaut) / *** %. 

- Contenance en fluide caloporteur de l’absorbeur : *** l. 

- Superficie de l’absorbeur : *** m². 

- Pression de service maxi : 10 (par défaut) / *** bars. 

**COUVERTURE TRANSPARENTE** 

- La couverture transparente est constituée de quatre vitres en verre solaire trempé à faible teneur en fer, spécial anti-grêle, d’épaisseur 3,2 / *** mm prises en feuillure dans le cadre du capteur et les parcloses vissées. L’étanchéité entre la vitre et ce cadre est réalisée à l’aide d’un joint en EDPM. 

- Le mode de fixation de la couverture transparente permet son remplacement en cas de casse. Un manuel spécifique est disponible à cet effet. 

**RACCORDS HYDRAULIQUES** 

- Les capteurs solaires sont munis de quatre raccords à vis 5/4" (2 sur chaque face latérale) 

- Les capteurs sont à raccorder entre eux au moyen d’un kit de raccordement à joints plats comprenant un compensateur de longueur de 100 (par défaut) / *** mm afin de compenser la dilatation des tubes de cuivre résultant des variations de températures. 

- En utilisant des compensateurs de longueur, il est possible de raccorder en série jusqu’à 70 (par défaut) / *** m² (avec raccordement départ/retour diagonalement opposés) ou 50 (par défaut) / *** m² (avec raccordement départ/retour du même côté). 

- Les raccords sont serrés avec un couple de 30 Nm pour ne pas endommager la tuyauterie ou l’absorbeur. 

- Surface :  ***  m² (en fonction des besoins de chaleur calculés) 

**MESURAGE** 

- unité de mesure: 

m² (par défaut) / - 

**(soit par défaut)** 

1. m² 

**(soit)** 

2. - 

**code de mesurage:**

**(soit par défaut)** 

1. Selon le type et la surface. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM 

###### 63.27.1 b Chaleur - production - capteurs solaires types sous-vide [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de capteurs types « sous vide » destinés à être posés en toiture et raccordés à une installation solaire thermique. 

Un **tube sous vide** est un type de tube utilisé dans les capteurs solaires thermiques. 

Remarque : un dissipateur thermique est prévu sur le circuit solaire afin d'éviter la stagnation dans les capteurs à tubes sous vide. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Capteurs solaires à tubes sous vide à circulation de liquide caloporteur (par défaut) / à caloducs à liaison sèche 

**(Soit par défaut) :** 

Capteurs solaires à tubes sous vide à circulation de liquide caloporteur  - Surface d'ouverture unitaire minimale de *** m² 

Les capteurs solaires à tubes sous vide à circulation de liquide caloporteur sont constitués : 

- De 20 (par défaut) / 30 / *** tubes sous vide, 

- D’un absorbeur composé de feuilles de cuivre revêtues d’une couche sélective ; les différents absorbeurs sont soudés sur la grille hydraulique, 

- D’une grille de circulation hydraulique composée de tubes de cuivre assurant le passage direct du fluide caloporteur dans les tubes sous vide ; les tubes de cuivre sont scellés dans les tubes en verre, 

- D’un coffre en profilés d’aluminium, 

- D’un isolant en mousse de mélamine, 

- D’un ensemble de rails assurant la tenue mécanique du capteur. 

- Les capteurs à tubes sous vide à circulation « directe » sont prévus pour un circuit solaire fermé sous pression et conviennent pour une installation des capteurs avec un angle d’inclinaison compris entre 0 et 90°. 

- Le capteur solaire possède la certification européenne « Solarkeymark ». 

Un rapport de test résumé suivant la [NBN EN 12975] est fourni pour attester des performances du capteur. 

Le capteur solaire a les caractéristiques suivantes : 

- Dimensions l x h x ép. : ± *** x *** x *** mm.

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Surface de l’absorbeur : *** m² 

- Débit recommandé : 60 à 150 / *** l/h.m² 

- Rendement optique, η0 : *** 

- Coefficient linéaire de transfert thermique a1 : *** W/(m².K) 

- Coefficient quadratique de transfert thermique a2 : *** W/(m².K²) 

- Pression maximale de service : 8 / *** bars 

Le nombre maximum de capteurs installés en série est tel que le nombre de tube ≤ 150. Lors de branchement en parallèle des champs capteurs, il est nécessaire de s’assurer que les différentes branches sont correctement équilibrées, soit en réalisant un branchement en Tichelmann, soit en utilisant des vannes d’équilibrage. 

**Eléments constitutifs :** 

**Tubes sous vide** 

- Les tubes sous vide sont constitués d'un tube en verre sodo-calcique à faible teneur en fer Schott AR de 1,5 / *** mm d’épaisseur et de 65 / *** mm de diamètre. Ces tubes sont tirés au vide puis fermés hermétiquement d’un côté par une soudure verre et de l'autre par une soudure verre / cuivre. 

- Les tubes sont maintenus sur le châssis en bas et en haut par l’intermédiaire de clips en polyamide et EPDM clipsés sur les rails de support. 

- Une pastille de baryum est présente en partie haute. Le baryum est déposé sur la paroi intérieure du verre et sert de témoin de vide (témoin qui devient blanc lorsque le tube est défectueux). 

- Des éléments en EPDM recouvrent la partie haute et la partie basse du tube. 

- Vide : < 10[-6] / 10[-8] / *** bars. 

**Absorbeur / grille de circulation hydraulique** 

- L'absorbeur est constitué d'une feuille de cuivre revêtue d'une couche sélectivede type ***  (absorption : 95 %, émissivité : 5 %). 

- Dimensions de la feuille de cuivre : *** x *** mm. 

- L'absorbeur est soudé sur un tube de circulation en cuivre (Cu-DHP) de diamètre extérieur 12 mm et d'épaisseur 0,6 / *** mm. Celui-ci comporte un second tube coaxial ( ∅ = 6 mm) qui permet ainsi la circulation du fluide dans le tube sous vide et le transfert de chaleur vers le collecteur. 

- L'absorbeur est maintenu en position dans le tube par trois bagues (ressorts) en acier inoxydable rivetées sur l'absorbeur et le maintenant, par leur compression, sur le tube en verre. 

- Orientation de l'absorbeur par rapport au soleil : possibilité de modification au montage par rotation du tube dans ses supports. Cette orientation α ≤ 25 ° par rapport à la normale. 

- Les tubes en cuivre sont raccordés sur un collecteur en cuivre (Cu-DHP). 

- Le collecteur est composé de 2 tubes en cuivre coaxiaux. 

- Le raccordement des tubes au collecteur est assuré par un clip de maintien en inox. Ce clip assure le maintien du tube dans le collecteur ainsi que le blocage longitudinal de l’ensemble du tube sous vide. L’étanchéité est assurée par 2 joints toriques en EPDM. 

- Le maintien du collecteur dans le coffre est assuré par des pièces en polyamide. 

- L'échange de chaleur entre le tube sous vide et le collecteur s'effectue par passage direct du fluide dans les tubes par l'intermédiaire de raccords annelés. 

- En entrée et sortie, le collecteur est équipé de raccords en laiton (Ø = 22 mm), avec 2 joints EPDM et un clip en inox pour le blocage longitudinal. Le raccord est de type femelle à droite (entrée du fluide) et de type mâle à gauche (sortie). 

**Coffre collecteur**

- Le coffre du collecteur est constitué de 2 profilés d’aluminium peint. 

- Le coffre est fermé par un élément en silicone, au niveau du passage des tubes en verre et par des plaques en polyamide aux extrémités. 

- Le coffre est ouvert pour le raccordement des tubes ou leur déconnexion (installation et opérations de maintenance). 

- Dimension du collecteur : ± *** x *** x *** mm 

**Isolant** 

- Le collecteur est isolé à l’aide de mousse de mélamine. Cette mousse est maintenue par emboîtement dans les différents éléments du coffre. 

- Epaisseur : ≥ 15 mm 

- Conductivité thermique λ : 0,035 (par défaut) / *** W/m.K 

**Cadre** 

- Le cadre est composé de 2 profilés dans le sens des tubes et 2 profilés dans le sens perpendiculaire. 

- Ces profilés sont en aluminium. 

- Les vis sont en inox A2, de ∅ = 8 mm. 

**Raccords hydrauliques** 

   - Des raccords sont fournis pour le raccordement aux extrémités du champ capteurs. 

   - Le kit comprend : 

- 2 raccords adaptés aux sorties du collecteur, 

- 1 té équipé d’un doigt de gant, avec raccords à compression, 

- 1 coude avec raccords à compression. 

**Kit d’interconnexion** 

- Pour permettre l’assemblage de 2 capteurs en série, un kit d’interconnexion est fourni. Ce kit permet d’assembler de façon rigide les cadres des 2 capteurs. 

- Les pièces de ce kit sont en inox 304, les vis en inox A2 et de ∅ = M8. 

- La connexion hydraulique est réalisée sans pièces supplémentaires grâce aux raccords M/F des collecteurs. 

**(Soit) :** 

Capteurs solaires à tubes sous vide à caloducs à liaison sèche **- Surface d'ouverture unitaire minimale de *** m²** 

Les capteurs solaires à tubes sous vide à caloducs sont constitués : 

- De 20 (par défaut) / 30 / *** tubes sous vide, 

- D’un absorbeur composé de feuilles de cuivre revêtues d’une couche sélective. Les différents 

- absorbeurs sont soudés sur la grille hydraulique, 

- D’une grille de circulation hydraulique composée de condenseur en cuivre assurant le transfert énergétique vers un collecteur en cuivre; les tubes des caloducs sont scellés dans les tubes en verre, 

- D’un coffre en profilés d’aluminium, 

- D’un isolant en mousse de mélamine, 

- D’un ensemble de rails assurant la tenue mécanique du capteur. 

- Les collecteurs solaires sont équipés d'un dispositif de limitation de température. Chaque condenseur contient un disque à fermeture instantanée autorisant ou empêchant le transfert de chaleur vers le collecteur. 

- Deux versions de tubes sont disponibles en fonction de la température de déclenchement du limiteur :

- limiteur basse température : déclenchement à 90 °C 

- limiteur haute température : déclenchement à 135 °C 

   - Les capteurs à tubes sous vide à caloducs sont prévus pour un circuit solaire fermé sous pression et conviennent pour une installation des capteurs avec un angle d’inclinaison compris entre 20 et 70 °. 

   - La liaison "sèche" des tubes de caloduc permet le démontage et le remplacement de ces derniers sans vidanger le circuit solaire. 

Le capteur solaire possède la certification européenne « Solarkeymark ». 

Un rapport de test résumé suivant la [NBN EN 12975] est fourni pour attester des performances du capteur. 

Le capteur solaire a les caractéristiques suivantes : 

- Dimensions l x h x ép. : ± *** x *** x *** mm. 

- Poids à vide : *** kg 

- Surface brut : *** m² 

- Surface d’entrée : *** m² 

- Surface de l’absorbeur : *** m² 

- Débit recommandé : 60 à 150 / *** l/h.m² 

- Rendement optique, η0 : *** 

- Coefficient linéaire de transfert thermique a1: *** W/(m².K) 

- Coefficient quadratique de transfert thermique a2 : *** W/(m².K²) 

- Pression maximale de service : 10 / *** bars 

- Le nombre maximum de capteurs installés en série est tel que le nombre de tube < 150. 

- Lors de branchement en parallèle des champs capteurs, il est nécessaire de s’assurer que les différentes branches sont correctement équilibrées, soit en réalisant un branchement en Tichelmann, soit en utilisant des vannes d’équilibrage. 

**Eléments constitutifs :** 

**Tubes sous vide** 

- Les tubes sous vide sont constitués d'un tube en verre sodo-calcique à faible teneur en fer Schott AR de 1,5 / *** mm d’épaisseur et de 65 / *** mm de diamètre. Ces tubes sont tirés au vide puis fermés hermétiquement d’un côté par une soudure verre et de l'autre par une soudure verre / cuivre. 

- Les tubes sont maintenus sur le châssis en bas et en haut par l’intermédiaire de clips en polyamide et EPDM clipsés sur les rails de support. 

- Une pastille de baryum est présente en partie haute. Le baryum est déposé sur la paroi intérieure du verre et sert de témoin de vide (témoin qui devient blanc lorsque le tube est défectueux). 

- Des éléments en EPDM recouvrent la partie haute et la partie basse du tube. 

- Vide : inférieur à 10[e-6] / 10[e-8] / *** bars. 

**Absorbeur / grille de circulation hydraulique** 

- L'absorbeur est constitué d'une feuille de cuivre revêtue d'une couche sélective (absorption : 95 %, émissivité : 5 %). 

- Dimensions de la feuille de cuivre : *** x *** mm. 

- L'absorbeur est soudé sur le tube d'un caloduc en cuivre. 

- L'absorbeur est maintenu en position dans le tube par trois bagues (ressorts) en acier inoxydable rivetées sur l'absorbeur et le maintenant, par leur compression, sur le tube en verre. 

- L'orientation de l'absorbeur par rapport au soleil peut être modifiée au montage par rotation du tube dans ses supports. Cette orientation ne doit pas être supérieure à 25 ° par rapport à la normale.

- Le caloduc se présente sous la forme d'un tube en cuivre dans lequel est incorporé un liquide spécifique en équilibre avec sa phase gazeuse. Le transfert de chaleur s'effectue par évaporation du fluide dans le caloduc et condensation dans le condenseur. 

- Le condenseur se présente sous la forme d'un tube en cuivre relié au caloduc par l'intermédiaire d'un flexible en laiton. 

- Ce condenseur permet de limiter la température de condensation. 

- Le collecteur, composé d'un tube de cuivre ( ∅ = 32 mm), est équipé de doigt de gant. 

- Le transfert de chaleur du condenseur vers le collecteur se fait par conduction au travers du doigt de gant grâce à une pâte thermique fournie. 

- Le raccordement des tubes au collecteur est assuré par un clip de maintien en inox ; ce clip assure le maintien du tube dans le collecteur ainsi que le blocage longitudinal de l’ensemble du tube sous vide. 

- Le maintien du collecteur dans le coffre est assuré par des pièces en polyamide. 

- En entrée et sortie, le collecteur est équipé de raccords en laiton (Ø 22 mm), avec 2 joints EPDM et un clip en inox pour le blocage longitudinal. Le raccord est de type femelle à droite (entrée du fluide) et de type mâle à gauche (sortie). 

**Coffre collecteur** 

- Le coffre du collecteur est constitué de 2 profilés d’aluminium peint. 

- Le coffre est fermé par un élément en silicone, au niveau du passage des tubes en verre et par des plaques en polyamide aux extrémités. 

- Pour raccorder les tubes sur le collecteur, il n'est pas nécessaire d'ouvrir le coffre. 

- Le coffre doit être ouvert pour pouvoir démonter les tubes (opérations de maintenance). 

- Dimensions du collecteur : ± *** x *** x *** mm. 

**Isolant** 

- Le collecteur est isolé à l’aide de mousse de mélamine. Cette mousse est maintenue par emboîtement dans les différents éléments du coffre. 

- Epaisseur : ≥ 15 mm 

- Conductivité thermique : 0,035 (par défaut) / *** W/m.K 

**Cadre** 

- Le cadre est composé de 2 profilés dans le sens des tubes et 2 profilés dans le sens perpendiculaire. 

- Ces profilés sont en aluminium. 

- Les vis sont en inox A2, de ∅ = 8 mm. 

**Raccords hydrauliques** 

   - Des raccords sont fournis pour le raccordement aux extrémités du champ capteurs. • Le kit comprend : 

- 2 raccords adaptés aux sorties du collecteur, 

- 1 té équipé d’un doigt de gant, avec raccords à compression, 

- 1 coude avec raccords à compression. 

**Kit d’interconnexion** 

- Pour permettre l’assemblage de 2 capteurs en série, un kit d’interconnexion est fourni. Ce kit permet d’assembler de façon rigide les cadres des 2 capteurs. 

- Les pièces de ce kit sont en inox 304, les vis en inox A2 et de ∅ = M8. 

- La connexion hydraulique est réalisée sans pièces supplémentaires grâce aux raccords M/F des collecteurs. 

Surface : *** m² (en fonction des besoins de chaleur calculés) 

MESURAGE

**unité de mesure:** 

m² (par défaut) / - 

**(soit par défaut)** 

**1. m²** 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type et la surface.** 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM**
