---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.2"
ordre_document: 121
titre: "63.27.2 Réservoirs de stockage d'eau chaude CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 121 63.27.2 Réservoirs de stockage d'eau chaude CCTB 01.10]
resume_section: |-
  **Réservoirs de stockage d'eau chaude (CCTB 01.10)**

  Réservoirs en acier pour le stockage d'énergie solaire, disponibles en deux types : accumulation directe (eau alimentaire) ou tampon (eau primaire).

  **Caractéristiques principales :**
  - Volumes : 200 à 5000 litres selon usage.
  - Matériaux : acier émaillé ou revêtement époxy alimentaire, anode magnésium ou titane.
  - Isolation : mousse PU ou fibres polyester, épaisseur selon volume.
  - Pression max : 10 bars (ECS et chauffage), 3 bars pour réservoirs tampons.
  - Températures max : 95 °C (ECS), 110 °C (chauffage et solaire).

  **Équipements :**
  - Échangeurs thermiques (solaire et chauffage), doigts de gant, manchons pour résistance électrique.
  - Modules de régulation solaire pré-installés.

  **Impositions :**
  - Redimensionnement du vase d’expansion pour réservoirs tampons.
  - Installation de soupape de sécurité et vase d’expansion si circuit tampon isolé.
  - Garantie : 5 ans (par défaut).

  **Mesurage :**
  - Unité : pièce (par défaut).
  - Nature du marché : QF (par défaut).
  - **63.27.2a Chaleur - production - réservoirs de stockage d'eau chaude CCTB 01.12** — `section:63.27.2a`, article, profondeur 6, pages 264-265
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/120-63-27-1-capteurs-solaires-cctb-01-02|63.27.1 Capteurs solaires CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/122-63-27-3-modules-de-pompage-du-fluide-solaire-cctb-01-10|63.27.3 Modules de pompage du fluide solaire CCTB 01.10]]"
tags: [document-section, cctb]
sources: [121_63.27.2_réservoirs_de_stockage_deau_chaude_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.2 Réservoirs de stockage d'eau chaude [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des réservoirs en acier destinés au stockage de l’énergie produite par le soleil. 

**Remarques importantes** 

Pour des volumes de stockage de plus de 2000 litres, il convient de stocker l'énergie solaire dans des réservoirs tampons d'eau primaire. 

###### 63.27.2 a Chaleur - production - réservoirs de stockage d'eau chaude [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des réservoirs en acier destinés au stockage de l’énergie produite par le soleil. Ils sont du type à accumulation directe (eau alimentaire) ou du type « tampon » à stockage d’eau primaire (eau morte). 

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit par défaut)** 

Production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) 

Réservoir de stockage d'ECS de 200 à 1.000 l avec : 

- cuve en acier émaillé ou recouvert d'un revêtement époxy de type alimentaire, 

- anode de protection magnésium intégrée.

Isolation : 

1. Si réservoir d'un volume < 500 l : mousse de polyuréthane projeté sans CFC : épaisseur ≥ 50 (par défaut) / *** mm 

2. Si réservoir d'un volume > 500 l : isolation amovible en fibre de polyester : épaisseur ≥ 90 mm (par défaut) / *** mm 

Equipements : 

- échangeur thermique solaire (bas du ballon) de *** à *** kW 

- possibilité d’échangeur thermique chauffage (haut du ballon) de *** à *** kW (à spécifier par l’auteur de projet) 

- doigts de gant Ø = ≥ 16 mm 

- manchon 6/4’’ permettant la mise en place d’une résistance électrique 

- raccords échangeurs thermiques haut et bas en 1’’ 

Le module de retour solaire isolé avec purge et débitmètre ainsi que la régulation solaire à 2 circuits sont pré-installés sur le réservoir. 

Si une anode en titane à courant imposé est fournie et prévue pour une intégration dans le réservoir. 

Caractéristiques techniques : 

- Volume : *** litres 

- Diamètre avec isolation : *** mm 

- Hauteur avec isolation : *** mm 

- Pression de service admise eau : 10 bars 

- Pression de service admise chauffage : 10 bars 

- Pression de service admise circuit solaire : 10 bars 

- Température de service admise eau : 95 °C 

- Température de service admise chauffage : 110 °C 

- Température de circuit admise circuit solaire : 110 °C 

- Surface de l’échangeur thermique chauffage : *** m² 

- Surface de l’échangeur thermique solaire : *** m² 

- Volume de l’échangeur thermique solaire : *** l 

- Volume de l’échangeur thermique : *** l 

- Index de puissance Nl haut : *** / *** Nl / kW 

- Index de puissance Nl bas (Nl /kW) : *** / *** Nl / kW 

Isolant en mousse PU : 

Densité : 30 (par défaut) / *** kg/m³ Epaisseur : *** mm 

**(soit)** 

Production de chauffage et/ou d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

Un ou des ballons tampons de contenance de 800 à 5000 litres en acier S235JR disposant d’une tôle de stratification, avec possibilité de raccordement entre eux à l’aide de 4 flexibles de raccordement en acier inoxydable (filetage 6/4" ou 2"). 

Chaque ballon comprend au moins : 

- une plaque de stratification horizontale située au deux tiers de la hauteur ; 

- 8 manchons taraudés 6/4" (ou 2") + 1 manchon supplémentaire en partie haute ; 

- 6 déflecteurs internes au niveau des raccords situés en dessous de la tôle de stratification ; 

- 4 doigts de gant soudés à 4 niveaux de hauteur différents ; 

Isolation : 

- Si volume < 2500 l : une isolation de 100 mm d’épaisseur : conductivité 0,039 (par défaut) / *** W/mK, démontable, en ouate de fibres de polyester recyclé avec jaquette en PVC ;

- Si volume > 2500 l : une isolation de 120 mm d’épaisseur : conductivité 0,039 (par défaut) / *** W/mK, démontable, en ouate de fibres de polyester recyclé avec jaquette en PVC ; 

Equipements supplémentaires : 

- Si les réservoirs sont d'un volume ≤ 1000 l : ils sont sont également couplés avec un ballon (de même contenance) équipés en plus de cannes de stratification pour le chargement spécifique par stratification. Dans ce cas les modules de pompage du fluide solaire, de production d’ECS et/ou de chauffage sont directement raccordés sur les prises de raccordement extérieures des cannes. 

Caractéristiques techniques : 

- Hauteur avec isolation : *** mm 

- Diamètre avec isolation : *** mm 

- Hauteur de basculement : *** mm 

- Volume :  ***  litres (en fonction des besoins de chaleur calculés) 

- Pression de service maximale : 3 bars 

- Température de service maximale : 95 °C 

Impositions : 

- La mise en place de réservoir tampons augmente le volume d’eau du circuit de chauffage. Il est donc indispensable de redimensionner le vase d’expansion en conséquence. 

- A charge de l'entrepreneur : fournir une note de calcul 

- Dans le cas où le volume tampon est totalement isolé du circuit de chauffage, il convient d’installer une soupape de sécurité et un vase d’expansion sur le circuit tampon. 

- Les réservoirs tampons sont garantis pour une durée de 5 (par défaut) / *** ans. 

**MESURAGE** 

**unité de mesure:** 

Pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM
