---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.3"
ordre_document: 122
titre: "63.27.3 Modules de pompage du fluide solaire CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 122 63.27.3 Modules de pompage du fluide solaire CCTB 01.10]
resume_section: |-
  **Modules de pompage du fluide solaire (CCTB 01.10)**

  Modules transmettant la chaleur des capteurs solaires aux réservoirs de stockage, adaptés à la production thermique définie par le projet. Ils incluent des dispositifs de sécurité et de régulation pour limiter la température de l’eau chaude sanitaire (ECS) à 60 °C.

  **Caractéristiques principales :**
  - **Stockage direct ou primaire :** Production instantanée d’ECS avec stockage limité pour éviter la légionellose. Échangeur alimenté par l’eau chaude des réservoirs de stratification. Débit mesuré par une sonde combinée température/débit.
  - **Matériaux :** Acier inoxydable ou synthétique pour les pièces en contact avec l’eau sanitaire. Modules certifiés ACS.
  - **Modules en cascade :** Jusqu’à 4 modules, débit max. 90 l/min, équilibrage automatique des temps de marche. Communication Wi-Fi entre modules.
  - **Kit de bouclage optionnel :** Inclut une pompe à haut rendement et une fonction de désinfection thermique à 70 °C.

  **Composants :**
  - Échangeur de chaleur à plaques (inox/cuivre ou inox pour eaux dures).
  - Pompe primaire à haut rendement.
  - Sondes de débit et température.
  - Régulation de température et boîtier communicant en Wi-Fi.

  **Caractéristiques techniques :**
  - Température de service : 2 à 95 °C.
  - Pression max. : 10 bars (eau froide), 3 bars (primaire).
  - Débit ECS : 30 l/min (par module).
  - Alimentation : 230 V / 50 Hz.

  **Mesurage :**
  - Unité : pièce (par défaut).
  - Nature du marché : QF (par défaut).
  - **63.27.3a Chaleur - production - modules de pompage du fluide solaire CCTB 01.11** — `section:63.27.3a`, article, profondeur 6, pages 267-269
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/121-63-27-2-reservoirs-de-stockage-d-eau-chaude-cctb-01-10|63.27.2 Réservoirs de stockage d'eau chaude CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/123-63-27-4-production-d-eau-chaude-sanitaire-ecs-par-le-soleil-cctb-01-10|63.27.4 Production d'eau chaude sanitaire (ECS) par le soleil CCTB 01.10]]"
tags: [document-section, cctb]
sources: [122_63.27.3_modules_de_pompage_du_fluide_solaire_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.3 Modules de pompage du fluide solaire [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des modules de pompage du fluide solaire qui permettent de transmettre la chaleur produite par les capteurs solaires aux réservoirs de stockage 

Ils sont de types et de puissances adaptées à la chaleur produites par les capteurs solaires et déterminées par l’auteur de projet. 

###### 63.27.3 a Chaleur - production - modules de pompage du fluide solaire [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des modules de pompage du fluide solaire permettant de transmettre la chaleur produite par les capteurs solaires aux réservoirs de stockage 

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit par défaut)** 

Par stockage à accumulation directe 

Voir article 63.17.2a réservoirs de stockage. 

ATTENTION : Un dispositif thermostatique de sécurité et de réglage de température est posé et raccordé à la sortie de la production de l’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et couplé à l’arrivée d’eau froide permettant de limiter la température de distribution d’ECS à 60 °C. 

**(soit )** 

Stockage en eau primaire et production instantanée d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

Le système de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est étudié dans son ensemble afin d’optimiser à tous niveaux le rendement solaire au maximum et de garantir une production d’ECS hygiénique. Dans ce sens, la production d’ECS est de type instantané avec stockage de calories sur le primaire (eau de chauffage). Le stockage d’eau sanitaire est limité afin d’éviter tous problèmes liés à la légionellose. 

L’échangeur sanitaire est alimenté au primaire par l’eau stockée dans la partie supérieure des réservoirs de stratification. Le circulateur de charge primaire, à vitesse variable, est régulé en fonction du débit de puisage sanitaire. Le débit de puisage est mesuré à l’aide d’une sonde combinée température/débit à effet vortex (pas de pièce mobile) placée sur le départ sanitaire. 

Toutes les pièces en contact avec l’eau sanitaire sont en acier inoxydable ou en matériau de synthèse. Le module de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) bénéficie d’une attestation de conformité sanitaire (ACS). 

La température de sortie sanitaire est réglable jusqu’à 65 °C. Chaque module permet d’obtenir un débit de 30 l/min. et est prévu pour travailler en cascade, si nécessaire, avec un, deux ou trois modules supplémentaires. 

Chaque module comprend : 

- Un échangeur de chaleur à plaques inox brasées au cuivre (ou à l’inox pour les eaux très dures) ; 

- Une pompe primaire à haut rendement ; 

- Une sonde de débit (sans pièce mobile) et de température sur la sortie d’eau chaude ; 

- Une sonde de température côté primaire, à l’entrée de l’échangeur à plaques ; 

- Une régulation de température ; 

- Un boîtier de régulation communiquant avec la pompe en Wi-Fi ; 

- Des raccords en attente pour le kit de bouclage optionnel.

Le système est composé de 1 à 4 modules hydrauliques préfabriqués enveloppés d’une coquille d’isolation en PPE. 

Ces deux modules fonctionnent en cascade et permettront d’atteindre un débit de 90 (par défaut) / *** l/min. 

La communication entre les trois modules est réalisée en Wi-Fi. 

L’équilibrage des temps de marche de chacun des modules est réalisé par permutation automatique de l’ordre de la cascade. 

Le bouclage d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], s’il s’avère nécessaire, est assuré par un kit de bouclage sanitaire optionnel, en complément du module d’eau sanitaire comprenant une vanne 3 voies directionnelle pour la stratification du retour primaire et une pompe de bouclage à haut rendement. Le kit de bouclage sanitaire comprend une fonction de désinfection thermique manuelle à 70 °C. La communication entre la pompe de bouclage et la pompe primaire est réalisée en Wi-Fi. Le kit de bouclage sanitaire est placé sur l’un des modules qui devient le module maître (marche permanente). 

Caractéristiques techniques d’un module : 

Raccords : 

- Tampon : 1" 

- Sanitaire : ¾" 

- Bouclage : ¾" 

Pression : 

- Pression maxi d’arrivée d’eau froide : 10 bars 

- Pression mini d’arrivée d’eau froide : 2 bars (pour atteindre le débit maximal) 

- Pression de service maxi primaire : 3 bars 

Températures : 

- Température de service maxi : 95 °C 

- Température de service mini : 2 °C 

A spécifier : 

- Dimensions : Largeur x Hauteur x Profondeur = *** x *** x *** mm 

- Poids total équipée : *** kg 

- Régime de température d’eau (primaire / secondaire) : 30 à 95°C / 45 à 65°C (70°C pour désinfection thermique manuelle) 

- Tension d’alimentation : 230 V / 50 Hz 

- Puissance maxi consommée par la pompe primaire : *** W 

- Débit de puisage à 65°C : 2 à 30 (par défaut) / *** l/min 

- Ces modules peuvent être raccordés en cascade (≤ 4) pour augmenter la quantité d’eau nécessaire aux besoins de l’habitation 

**(soit )** 

Stockage en eau primaire et préchauffage d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] alimentant un système de production traditionnel 

Le module est constitué d’un ensemble hydraulique préfabriqué monté dans un châssis métallique. Les éléments de raccordement et l’échangeur de chaleur sont calorifugés. 

Le module est électriquement et hydrauliquement préassemblé et prêt à l’emploi. Il est posé au sol à proximité des réservoirs tampons. 

L’échangeur sanitaire est alimenté au primaire par l’eau stockée dans la partie supérieure des réservoirs de stratification. Le circulateur de charge primaire, à vitesse variable, est régulé en fonction du débit de puisage sanitaire. Le débit de puisage est mesuré à l’aide d’une sonde de débit à ultrasons (pas de pièce mobile) placée sur le départ sanitaire. 

Le module permet d’obtenir un débit de *** l/min à 48 °C avec une température d’entrée primaire de 53°C. 

Composants :

- Un échangeur de chaleur à plaques démontable en inox AISI 316 ; 

- Une pompe primaire à haut rendement à vitesse variable. 

- Une sonde de débit (sans pièce mobile) et de température sur la sortie d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] ; 

- Une sonde de température côté primaire, à l’entrée de l’échangeur à plaques ; 

- Une sonde de température côté sanitaire, à l’entrée de l’échangeur à plaques ; 

- Un écran graphique synoptique avec indication des différentes températures mesurées, du débit de puisage sanitaire et de la puissance transmise 

- Un régulateur permettant la gestion du circulateur primaire à vitesse variable. 

Caractéristiques techniques : 

Raccords : 

- Tampon : 6/4" 

- Sanitaire : 5/4" 

Pression de service maxi : 6 bars 

Température de service maxi : 95 °C 

A spécifier : 

- Dimensions : Largeur x Hauteur x Profondeur = *** x *** x *** mm 

- Poids total : *** kg 

- Tension d’alimentation : 230 V / 50 Hz 

- Puissance maxi consommée par la pompe primaire : *** W 

- Hauteur manométrique disponible au primaire : *** m.c.e 

- Volume circuit primaire : *** litres 

- Volume circuit sanitaire : *** litres 

- Débit de puisage à 48 °C avec température entrée primaire à 53 °C : *** l/min 

- Débit maximum ECS : *** l/min 

- Débit minimum d’allumage : *** l/min 

Une vanne trois voies primaire est ajoutée pour limiter la température à l’entrée du module lorsque le débit de puisage sanitaire est faible et que le réservoir tampon est à très haute température. Cette vanne trois voies mélangeuse est pilotée par le régulateur intégré au module de préchauffage. 

**MESURAGE** 

**unité de mesure:** 

Pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

1 . QF

**(soit)** 2 . PM
