---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.4"
ordre_document: 123
titre: "63.27.4 Production d'eau chaude sanitaire (ECS) par le soleil CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 123 63.27.4 Production d'eau chaude sanitaire (ECS) par le soleil CCTB 01.10]
resume_section: |-
  Modules de production d'eau chaude sanitaire (ECS) utilisant l'énergie solaire, adaptés aux besoins spécifiques et à la chaleur produite par les capteurs solaires. Deux types de stockage : accumulation directe (par défaut) ou en eau primaire. Les systèmes garantissent un rendement solaire optimal et une production hygiénique, évitant les risques de légionellose.

  Caractéristiques principales :
  - Modules préfabriqués, hydrauliques et isolés, fonctionnant en cascade (débit max. 90 l/min).
  - Échangeurs de chaleur en inox, pompes primaires à haut rendement, sondes de débit/température sans pièces mobiles.
  - Régulation de température brevetée, communication Wi-Fi entre modules.
  - Température ECS réglable jusqu'à 65 °C (70 °C pour désinfection thermique).
  - Pression et température de service spécifiques, raccords adaptés.

  Options : kit de bouclage sanitaire avec désinfection thermique et régulation Wi-Fi. Modules prêts à l'emploi, posés près des réservoirs tampons. Mesurage en unités (pc).
  - **63.27.4a Chaleur - production d'eau chaude sanitaire (ECS) par le soleil CCTB 01.11** — `section:63.27.4a`, article, profondeur 6, pages 270-272
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/122-63-27-3-modules-de-pompage-du-fluide-solaire-cctb-01-10|63.27.3 Modules de pompage du fluide solaire CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/124-63-27-5-production-de-chaleur-pour-le-chauffage-par-le-soleil-cctb-01-10|63.27.5 Production de chaleur pour le chauffage par le soleil CCTB 01.10]]"
tags: [document-section, cctb]
sources: [123_63.27.4_production_deau_chaude_sanitaire_ecs_par_le_soleil_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.4 Production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) par le soleil [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des modules de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] permettant d’alimenter les installations de distribution d’eau chaude sanitaire au départ des réservoirs de stockage 

Ils sont de types et de puissances adaptées à la chaleur produites par les capteurs solaires ainsi que des besoins d’eau chaude spécifiques et déterminés par l’auteur de projet. 

###### 63.27.4 a Chaleur - production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) par le soleil [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des modules de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] permettant d’alimenter les installations de distribution d’eau chaude sanitaire au départ des réservoirs de stockage 

**MATÉRIAUX** 

**Caractéristiques générales** 

Par stockage à accumulation directe (par défaut) / en eau primaire / en eau primaire : Production d’eau chaude pour collectivité 

**(soit par défaut) :** Par stockage à accumulation directe 

Voir article 63.27.2a Chaleur

- production

- réservoirs de stockage d'eau chaude 

**ATTENTION :** Un dispositif thermostatique de sécurité et de réglage de température est posé et raccordé à la sortie de la production de l’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et couplé à l’arrivée d’eau froide permettant de limiter la température de distribution d’ECS à 60 °C. 

**(soit) :** Par stockage en eau primaire** 

Concerne : Production d’eau chaude pour habitation individuelle / immeuble d’appartements / immeuble de bureaux 

Le système de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est étudié dans son ensemble afin d’optimiser à tous niveaux le rendement solaire au maximum et de garantir une production d’ECS hygiénique. Dans ce sens, la production d’ECS est de type instantané avec stockage de calories sur le primaire (eau de chauffage). Le stockage d’eau sanitaire est évité afin d’éviter tous problèmes liés à la légionellose. 

L’échangeur sanitaire est alimenté au primaire par l’eau stockée dans la partie supérieure des réservoirs de stratification. Le circulateur de charge primaire, à vitesse variable, est régulé en fonction du débit de puisage sanitaire. Le débit de puisage est mesuré à l’aide d’une sonde combinée température/débit à effet vortex (pas de pièce mobile) placée sur le départ sanitaire. Toutes les pièces en contact avec l’eau sanitaire sont en acier inoxydable ou en matériau de synthèse. Le module de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] bénéficie d’une attestation de conformité sanitaire (ACS). 

La température de sortie sanitaire est réglable jusqu’à 65 °C. Chaque module permet d’obtenir un débit de 30 l/min. 

Chaque module comprend : 

- Un échangeur de chaleur à plaques inox brasées au cuivre (ou à l’inox pour les eaux très dures) ;

- Une pompe primaire à haut rendement ; 

- Une sonde de débit (sans pièce mobile) et de température sur la sortie d’eau chaude ; 

- Une sonde de température côté primaire, à l’entrée de l’échangeur à plaques ; 

- Une régulation de température brevetée ; 

- Un boîtier de régulation communiquant avec la pompe en Wi-Fi ; 

- Des raccords en attente pour le kit de bouclage optionnel. 

Le système est composé de 3 modules hydrauliques préfabriqués enveloppés d’une coquille d’isolation en PPE. 

Ces deux modules fonctionnent en cascade et permettent d’atteindre un débit de 90 litres/min. La communication entre les trois modules est réalisée en Wi-Fi. 

L’équilibrage des temps de marche de chacun des modules est réalisé par permutation automatique de l’ordre de la cascade. 

Le bouclage d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], s’il s’avère nécessaire, peut être assuré par un kit de bouclage sanitaire optionnel, en complément du module d’eau sanitaire comprenant une vanne 3 voies directionnelle pour la stratification du retour primaire et une pompe de bouclage à haut rendement. Le kit de bouclage sanitaire comprend une fonction de désinfection thermique manuelle à 70 °C. La communication entre la pompe de bouclage et la pompe primaire peut est réalisée en Wi-Fi. Le kit de bouclage sanitaire est placé sur l’un des modules qui devient le module maître (marche permanente). 

**Caractéristiques d'un module :** 

Raccords : 

- Tampon : 1" 

- Sanitaire : ¾" 

- Bouclage : ¾" 

Pressions : 

- Pression maxi d’arrivée d’eau froide : 10 bars 

- Pression mini d’arrivée d’eau froide : 2 bars (pour atteindre le débit maximal) 

- Pression de service maxi primaire : 3 bars 

Températures : 

- Température de service maxi : 95 °C 

- Température de service mini : 2 °C 

A spécifier : 

- Dimensions : Largeur x Hauteur x Profondeur = *** x *** x *** mm 

- Poids total équipée : *** kg 

- Régime de température d’eau (primaire / secondaire) : 30 à 95 °C / 45 à 65 °C (70 °C pour désinfection thermique manuelle) 

- Tension d’alimentation : 230 V / 50 Hz 

- Marque et type de la pompe : *** 

- Puissance maxi consommée par la pompe primaire : 45 W 

- Puissance de l’échangeur : *** kW 

- Débit de puisage à 65°C : 2 à 30 l/min 

Ces modules sont raccordés en cascade (≤ 4) pour augmenter la quantité d’eau nécessaire aux besoins de l’habitation 

**(soit) :** 

Par stockage en eau primaire : Production d’eau chaude pour collectivité 

Le module est constitué d’un ensemble hydraulique préfabriqué monté dans un châssis métallique. Les éléments de raccordement et l’échangeur de chaleur sont calorifugés.

Le module est électriquement et hydrauliquement préassemblé et prêt à l’emploi. Il est posé au sol à proximité des réservoirs tampons. 

L’échangeur sanitaire est alimenté au primaire par l’eau stockée dans la partie supérieure des réservoirs de stratification. Le circulateur de charge primaire, à vitesse variable, est régulé en fonction du débit de puisage sanitaire. Le débit de puisage est mesuré à l’aide d’une sonde de débit à ultrasons (pas de pièce mobile) placée sur le départ sanitaire. 

Le module permet d’obtenir un débit de 80 / *** l/min à 48 °C avec une température d’entrée primaire de 53 °C. 

**Composants** 

- un échangeur de chaleur à plaques démontable en inox AISI 316 ; 

- une pompe primaire à haut rendement à vitesse variable. 

- une sonde de débit (sans pièce mobile) et de température sur la sortie d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] ; 

- une sonde de température côté primaire, à l’entrée de l’échangeur à plaques ; 

- une sonde de température côté sanitaire, à l’entrée de l’échangeur à plaques ; 

- un écran graphique synoptique avec indication des différentes températures mesurées, du débit de puisage sanitaire et de la puissance transmise 

- un régulateur permettant la gestion du circulateur primaire à vitesse variable. 

**Caractéristiques techniques** 

Raccords : 

- Tampon : 6/4" 

- Sanitaire : 5/4" 

- Pression de service maxi : 6 bars 

- Température de service maxi : 95 °C 

A spécifier : 

- Dimensions : Largeur x Hauteur x Profondeur = *** x *** x *** mm 

- Poids total : *** kg 

- Tension d’alimentation : 230 V / 50 Hz 

- Puissance maxi consommée par la pompe primaire : *** W 

- Hauteur manométrique disponible au primaire : 4 (par défaut) / *** m CE 

- Volume circuit primaire : *** litres 

- Volume circuit sanitaire : *** litres 

- Débit de puisage à 48 °C avec température entrée primaire à 53 °C : 80 / *** l/min 

- Débit ECS : ≤ 200 (par défaut) / *** l/min 

- Débit d’allumage : ≥ 10 (par défaut) / *** l/min 

- Débit : *** l/min (en fonction des besoins de chaleur calculés) 

Une vanne trois voies primaire est ajoutée pour limiter la température à l’entrée du module lorsque le débit de puisage sanitaire est faible et que le réservoir tampon est à très haute température. Cette vanne trois voies mélangeuse est pilotée par le régulateur intégré au module de préchauffage. 

**MESURAGE** 

- unité de mesure: pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. -

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM
