---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.5"
ordre_document: 124
titre: "63.27.5 Production de chaleur pour le chauffage par le soleil CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 124 63.27.5 Production de chaleur pour le chauffage par le soleil CCTB 01.10]
resume_section: |-
  **63.27.5 Production de chaleur pour le chauffage par le soleil CCTB 01.10**

  Modules de production de chaleur pour alimenter les systèmes de chauffage central à partir de réservoirs de stockage. Adaptés à la chaleur produite par les capteurs solaires et aux besoins spécifiques définis par le projet.

  **63.27.5 a Chaleur - production de chaleur pour le chauffage par le soleil CCTB 01.11**

  Modules composés de vannes d’isolement, vanne mélangeuse motorisée, circulateur à débit variable, et tuyauteries en inox 316 L. Puissance ajustée selon les besoins calculés. Mesurage par pièce ou inclus dans le prix de l’installation. Nature du marché : QF par défaut.
  - **63.27.5a Chaleur - production de chaleur pour le chauffage par le soleil CCTB 01.11** — `section:63.27.5a`, article, profondeur 6, pages 273-273
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/123-63-27-4-production-d-eau-chaude-sanitaire-ecs-par-le-soleil-cctb-01-10|63.27.4 Production d'eau chaude sanitaire (ECS) par le soleil CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/125-63-27-6-regulations-solaires-cctb-01-10|63.27.6 Régulations solaires CCTB 01.10]]"
tags: [document-section, cctb]
sources: [124_63.27.5_production_de_chaleur_pour_le_chauffage_par_le_soleil_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.5 [[concepts/production-de-chaleur|Production de Chaleur]] pour le chauffage par le soleil [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des modules de [[concepts/production-de-chaleur|Production de Chaleur]] permettant d’alimenter les installations de chauffage central au départ des réservoirs de stockage. 

Ils sont de types et de puissances adaptées à la chaleur produites par les capteurs solaires ainsi que des besoins de chauffage spécifiques et déterminés par l’auteur de projet. 

###### 63.27.5 a Chaleur - [[concepts/production-de-chaleur|Production de Chaleur]] pour le chauffage par le soleil [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des modules de [[concepts/production-de-chaleur|Production de Chaleur]] permettant d’alimenter les installations de chauffage central au départ des réservoirs de stockage 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les modules sont composés de : 

- 2 Vannes d’isolement à boisseau sphérique 

- 1 vanne mélangeuse motorisée à 3 voies 

- 1 circulateur à débit variable (débit minimum 1,5 m³/h ; Ht man. ≥ 2 (par défaut) / *** m CE) 

- Tuyauteries de raccordement entre le module et le ballon-tampon en inox 316 L 

Puissance :  ***  kW (en fonction des besoins de chaleur calculés) 

**MESURAGE** 

**unité de mesure:** 

Pc (par défaut) / -

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM
