---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.6"
ordre_document: 125
titre: "63.27.6 Régulations solaires CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 125 63.27.6 Régulations solaires CCTB 01.10]
resume_section: |-
  Systèmes de régulation pour installations solaires thermiques, adaptés à la production et à l’émission de chaleur. Comprennent dispositifs de protection contre les surtensions, raccordements et protections électriques.

  **Pour maisons individuelles :**
  - Régulation automatique en « Matched-Flow » avec débit variable (20-100 %).
  - Entrées pour sondes de température et débit, sorties relais et PWM, 10 programmes préconfigurés, écran rétroéclairé, fonction calorimètre.

  **Pour bâtiments collectifs/tertiaires :**
  - Régulation automatique adaptée aux besoins collectifs, pilotage en « Matched-Flow » ou « Low-Flow ».
  - Équipements : lampes de contrôle, interface texte, multiples régulations différentielles, sorties relais et PWM, entrées pour sondes et capteurs, port Vbus, lecteur SD.
  - Fonctions : gestion des températures, antigel, refroidissement, cycles prioritaires, enregistrement des données, alarme à distance.

  **Exécution :**
  Protection contre surtensions, raccordements électriques inclus.

  **Mesurage :**
  Unité : pièce (pc) ou inclus dans le prix. Nature du marché : QF par défaut.
  - **63.27.6a Chaleur - production - régulations solaires CCTB 01.11** — `section:63.27.6a`, article, profondeur 6, pages 274-275
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/124-63-27-5-production-de-chaleur-pour-le-chauffage-par-le-soleil-cctb-01-10|63.27.5 Production de chaleur pour le chauffage par le soleil CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/126-63-27-7-tuyauteries-et-accessoires-pour-le-solaire-thermique-cctb-01-11|63.27.7 Tuyauteries et accessoires pour le solaire thermique CCTB 01.11]]"
tags: [document-section, cctb]
sources: [125_63.27.6_régulations_solaires_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.6 Régulations solaires [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes de régulations spécifiques adaptées à la production et à l’émission de chaleur par capteurs solaires thermiques. 

Ils comprennent également les dispositifs de prévention des surtensions dues à la foudre ainsi que tous les raccordements et protections électriques nécessaires au bon fonctionnement des installations. 

###### 63.27.6 a Chaleur - production - régulations solaires [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes de régulations spécifiques adaptées à la production et à l’émission de chaleur par capteurs solaires thermiques. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit par défaut) :** 

Pour les systèmes pour les maisons individuelles 

Dispositif de régulation automatique pour installation solaire thermique performant et approprié pour piloter et réguler le système solaire en « Matched-Flow ». La vitesse de rotation du circulateur solaire est variable et régulée en fonction des températures atteintes. Débit variable de 20 à 100 %. 

Le dispositif de régulation comprend : 

- Entrées pour 4 sondes de températures

- 1 entrée pour sonde numérique combinant mesure de température et de débit 

- Sorties : 2 relais semi-conducteurs pour le réglage de la vitesse de rotation 

- 2 sorties PWM (ou 0-10 V) 

- 10 systèmes de fonctionnement préprogrammés 

- Ecran rétro éclairé avec affichage de l’installation solaire sous forme d’un schéma simplifié renseignant la vitesse de rotation des circulateurs et les différentes températures mesurées. 

Le régulateur inclue une fonction de comptage calorifique via débitmètre à effet vortex. 

**(soit ) :** 

Pour les systèmes équipant le tertiaire et bâtiments collectifs 

Dispositif de régulation automatique solaire thermique performant et approprié pour piloter et réguler l’ensemble des besoins collectifs de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] solaire. 

En fonction de la surface de capteurs solaires installée, le pilotage du circuit solaire se fait en système Matched-flow / Low-flow. 

Le chargement des réservoirs tampons se fait à vitesse variable en fonction des températures atteintes. 

Le dispositif de régulation comprend : 

- Lampes de contrôle 

- Affichage texte à 4 lignes et interface commandée par des menus 

- 3 régulations différentielles 

- 3 systèmes de limitation de température du réservoir 

- 4 différences de température réglables 

- 4 sorties relais, dont 3 sorties de pompe à réglage tachymétrique 

- 2 sorties PWM (Pulse Width Modulation) 

- 3 plages horaires réglables par sortie 

- 8 entrées de sondes de température 

- 1 entrée pour sonde d’ensoleillement 

- 1 entrée d’impulsions pour volumètre V40 

- 2 entrées pour les capteurs 

- Port de communication Vbus 

- Fonctionnement en parallèle des sorties de relais 

- Bloc d’alimentation à économie d’énergie 

- Un lecteur de carte SD pour l’enregistrement et le stockage des données, ainsi que la mise à jour du logiciel. 

Les fonctions du régulateur sont les suivantes : 

- Régulations tachymétriques 

- Fonctions ΔT 

- Fonction de demande (fonction ΔT désactivée) 

- Températures minimales pour source de chaleur 

- Températures maximales pour consommateurs de chaleur 

- Sur-températures pour sources de chaleur 

- Arrêt d’urgence 

- Refroidissement 

- Antigel 

- Réchauffage / circulation 

- Calorimètre 

- Enregistrement de l’ensoleillement local 

- Cycles communs avec logique de priorité 

- Fonctionnement en parallèle des sorties de relais 

- Fonction de chargement oscillant 

- Fonction de répartition

Un module d’alarme complémentaire permet de reporter à distance une signalisation de défaut du système solaire. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Un dispositif de protection contre les surtensions est posé (à l’abri des intempéries et totalement accessible) pour protéger la sonde de température du capteur solaire. 

Les raccordements et protections électriques adéquates au bon fonctionnement de l’installation sont comprises dans ce poste pour l’ensemble des prestations du poste solaire dans son intégralité. 

**MESURAGE** 

**unité de mesure:** 

pc (normal) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM
