---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.27.7"
ordre_document: 126
titre: "63.27.7 Tuyauteries et accessoires pour le solaire thermique CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 126 63.27.7 Tuyauteries et accessoires pour le solaire thermique CCTB 01.11]
resume_section: |-
  **63.27.7 Tuyauteries et accessoires pour le solaire thermique CCTB 01.11**

  **Description et définition :**
  Inclut les tuyauteries et accessoires nécessaires au raccordement et à la distribution entre capteurs solaires, réservoirs de stockage et modules hydrauliques, ainsi que les éléments essentiels comme vase d’expansion, bouteille de purge, liquide antigel, raccordements électriques, etc.

  **Matériaux et caractéristiques :**
  - Tuyauteries conformes aux normes (étanchéité à l’oxygène, résistance à des températures extrêmes, interdiction de certains matériaux comme acier galvanisé ou synthétiques).
  - Isolation thermique obligatoire, résistante aux hautes températures, aux UV, au gel, et protégée contre les intempéries et nuisibles.
  - Diamètres et épaisseurs d’isolation définis selon les besoins et débits.

  **Exécution :**
  - Circuit solaire fermé et sous pression.
  - Utilisation de matériaux adaptés (cuivre, acier inoxydable/noir).
  - Prévention des pertes thermiques (<3 % de la puissance maximale).
  - Mise en place de vases d’expansion et de bouteilles de purge selon les spécificités.
  - Fluide antigel validé par le fabricant, avec rinçage préalable et contrôle du pH (>7).

  **Mesurage et nature du marché :**
  - Unité de mesure : pièce ou inclus dans le prix de l’installation.
  - Nature du marché : QF (quantité forfaitaire) ou PM (prix mixte).
  - **63.27.7a Chaleur - production - tuyauteries et accessoires pour le solaire thermique CCTB 01.11** — `section:63.27.7a`, article, profondeur 6, pages 277-279
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/125-63-27-6-regulations-solaires-cctb-01-10|63.27.6 Régulations solaires CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/127-63-28-production-a-partir-du-charbon-equipements-cctb-01-02|63.28 Production à partir du charbon équipements CCTB 01.02]]"
tags: [document-section, cctb]
sources: [126_63.27.7_tuyauteries_et_accessoires_pour_le_solaire_thermique_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.27.7 Tuyauteries et accessoires pour le solaire thermique [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de toutes les tuyauteries de raccordement et de distribution entre les capteurs solaires et les réservoirs de stockage et entre les réservoirs de stockage et les différents modules hydrauliques y compris tous les accessoires nécessaires au bon fonctionnement des installations solaires thermiques. 

L’ensemble comprend au moins : 

- Un vase d’expansion solaire et si nécessaire un vase d’expansion pour le réseau de distribution de chauffage central. 

- Une bouteille de purge solaire si nécessaire et/ou imposée par le fabricant du système solaire. 

- Les liaisons hydrauliques entre les capteurs et le stockage d’énergie solaire (réservoirs).

- Les liaisons hydrauliques entre le stockage d’énergie solaire (réservoirs) et l’installation de chauffage et/ou d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

- Le liquide anti-gel. 

- Les raccordements et protections électriques. 

###### 63.27.7 a Chaleur - production - tuyauteries et accessoires pour le solaire thermique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de toutes les tuyauteries de raccordement et de distribution 

entre les capteurs solaires et les réservoirs de stockage 

et 

entre les réservoirs de stockage et les différents modules hydrauliques 

y compris tous les accessoires nécessaires au bon fonctionnement des installations solaires thermiques. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Tuyauteries de raccordement entre les capteurs solaires et les modules de pompage du fluide solaire. 

Les tuyaux sont conformes au sous-titre 63.21 et aux dispositions suivantes, conformément aux recommandations de la [NIT 212]. 

1. Les conduites sont compatibles avec le fluide utilisé pour le transport de la chaleur et avec les matériaux des différentes composantes de l'installation ; 

2. Elles sont étanches à l'oxygène, 

3. Elles résistent à des températures de – 30 °C (pour toutes les conduites à l'extérieur du bâtiment ou dans les endroits non chauffés) et à la température maximale que le collecteur atteint en cas de stagnation en été, plus particulièrement en ce qui concerne les conduites à proximité immédiate du collecteur (ces températures peuvent brièvement atteindre les 210 °C). 

4. L'utilisation de tuyaux en acier galvanisé et en matière synthétique pour le chauffage (PEX, PP, …) est interdite 

5. Les conduites à l'extérieur du bâtiment sont les plus courtes possibles. Cela vaut également pour l'ensemble des conduites entre le collecteur et le réservoir. 

6. Pour le dimensionnement du diamètre des conduites, il est tenu compte du débit dans le collecteur (voir les prescriptions du fournisseur ou du rapport d'essai), la superficie totale du collecteur et la vitesse d'écoulement ≤ 1 m/sec. 

7. Préservation de la chaleur : toutes les conduites qui sont raccordées au-dessus du réservoir doivent être recourbées vers le bas le plus près possible du réservoir sur une distance ≥ 30 cm afin de prévenir les déperditions de chaleur suite aux courants internes, en particulier pour les citernes avec une spirale CC. 

Calorifugeage des conduites 

1. Toutes les conduites du collecteur, les conduites d'eau froide sur ≥ 1 m à partir du raccordement à l'installation, toutes les conduites d'eau chaude (des circuits primaires et secondaires), doivent être pourvues d'un calorifugeage approprié. Le matériau d'isolation est : 

2. Résistant aux températures élevées (brièvement 160 °C pour les conduites du collecteur), 

3. Compatible avec le matériau des tuyaux et des raccords, 

4. Exempt de CFK. 

Exigences particulières pour le matériau d'isolation posé en milieu extérieur : 

1. Résistant aux rayons UV ou avec une protection suffisante,

2. Résistant au gel, imputrescible et non attaquable par les rongeurs et les oiseaux, 

3. Etanche ou protégé contre la pluie et le vent 

Spécifications 

Déperdition de chaleur : ≤ 0,25 (par défaut) / *** W/m°C. 

Epaisseur minimale de l'isolation : 

- Diamètres ≤ DN 20, inclus : 20 mm, 

- Diamètres DN 30 : 30 mm, 

- Diamètre DN 40 : 40 mm 

- Diamètre DN 50 : 50 mm 

Remarque : L'utilisation de polyuréthane, de mousse de néoprène, de mousse de polyéthylène et de polyisocyanurate est interdite en milieu extérieur 

**(soit par défaut):** 

Pour les systèmes pour les maisons individuelles 

Le circuit solaire est un circuit fermé mis sous pression. 

Pour le raccordement des capteurs sur la toiture jusqu’au réservoir : à l’intérieur du bâtiment, on utilise une gaine comprenant deux tubes ondulés en acier inoxydable et un fil de sonde pour capteur, pré-isolés dans du caoutchouc cellulaire muni d’une enveloppe protectrice résistant aux hautes températures et aux UV. 

Isolation : lamda λ = 0,035 (par défaut) / *** W/mK et épaisseur 2 / 3 / 4 / 5  cm 

Les raccords se font par raccord à serrer avec un système de fixation style « easyclick » ou similaire. Le type de raccord utilisé permet un démontage et remontage avec les mêmes éléments. Le diamètre des tuyauteries est déterminé par l’entrepreneur en fonction des débits à fournir après dimensionnement de l’installation. 

**(soit)** :** 

Pour les systèmes pour collectivités équipant le tertiaire et bâtiments collectifs 

Le circuit solaire est un circuit fermé mis sous pression. 

Pour chaque rangée de capteurs, il est prévu : 

- Sur le départ : une bouteille de purge manuel isolée. 

- Sur le retour : un débitmètre à lecture directe permettant le réglage du débit. 

Les matériaux appropriés pour la réalisation de la tuyauterie solaire sont : le cuivre, l’acier inoxydable et l’acier noir. 

L’usage de conduite en matériaux synthétiques ou en acier galvanisé est strictement interdit. Vu le niveau des températures atteint dans l’installation solaire, l’installateur prend toutes les dispositions nécessaires pour éviter les problèmes de dilatation. Les conduites solaires ne comportent donc pas de coude à faible rayon (< 2 x D) ni de brusques changements de section. La tuyauterie solaire est reliée au réseau de terre. 

Toute la tuyauterie de transfert est isolée thermiquement de façon telle que le circuit ne perde pas plus de 3 % de la puissance maximum délivrée par l’ensemble des capteurs dans les conditions extrêmes de température extérieure (- 10 °C). 

L’épaisseur minimale de l’isolant est ≥ 40 (par défaut) / *** mm. 

L’isolation thermique des tuyauteries est assurée par un matériau résistant également à la haute température de 150 °C (matériau de type EPDM expansé) et à une température de 200 °C (isolant HT) pour les canalisations aller et retour sur les 2 m à proximité des panneaux solaires. 

Pour les tuyauteries situées à l’extérieur du bâtiment, l’isolation thermique est protégée contre les dégradations climatiques, rayonnement UV, pluie, grêle, neige, …et autres dégradations (oiseaux, rongeurs, …) par un revêtement de type métallique. 

Le diamètre des tuyauteries est déterminé par l’entrepreneur en fonction des débits à fournir après dimensionnement de l’installation.

Vase d’expansion : 

- Mise en place d’un vase d’expansion solaire calculé par le fournisseur en fonction du volume réel du circuit solaire. Le vase d’expansion est placé en aval du circulateur solaire et son dimensionnement tiendra compte de cette position. 

- Pour des installations  S > 8 m² de capteurs solaires, il est mis en place un vase de refroidissement en amont du vase d’expansion. 

- Raccordement de la soupape de sécurité du circuit solaire (tarée à 6 bars) vers un bidon de récolte. 

Bouteille de purge : 

- En cas de nécessité due aux spécificités de l’installation il est placé au point haut une bouteille de purge isolée thermiquement (démontable sans vidange complète de l’installation). 

Anti-gel : 

- Le circuit solaire est rempli par un fluide glycolé (mélange d’eau et de propylène glycol) à diluer pour obtenir une protection antigel jusqu’à

- 30 °C minimum (± 50 % de concentration ). 

- • Les mélanges pré-dosés sont également employés s’ils correspondent aux prescriptions cidessus. 

- Le fluide antigel est validé par le fabricant. 

- Préalablement au remplissage final, le circuit solaire est rincé plusieurs fois. 

Lors de la mise en service de l’installation solaire, l’installateur doit fournir une attestation faisant figurer la valeur de température de la protection antigel et la valeur pH du fluide caloporteur. 

Le pH est obligatoirement > 7. 

- Vase d’expansion : *** litres (en fonction des besoins de chaleur calculés) 

- Tuyauteries : DN *** (en fonction des besoins de chaleur calculés) 

- Antigel : type et concentration *** (en fonction des besoins de chaleur calculés) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

En cas de réservoir(s) de stockage en eau primaire, il faut prévoir un vase d’expansion supplémentaire sur le circuit chauffage pour compenser l’augmentation de la quantité d’eau dans l’installation de chauffage central – A déterminer avec note de calcul par l’entrepreneur. 

**MESURAGE** 

**unité de mesure:** 

Pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:**

QF (par défaut) / PM **(soit par défaut)** 1 . QF 

**(soit)** 2 . PM
