---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.3"
ordre_document: 130
titre: "63.3 Chaleur distribution et émission CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 130 63.3 Chaleur distribution et émission CCTB 01.11]
resume_section: |-
  **63.3 Chaleur - distribution et émission CCTB 01.11**

  Fourniture, pose et raccordement d'un réseau de distribution d'eau chaude et d'appareils d'émission de chaleur, incluant accessoires (coudes, Tés, raccords, etc.) et essais de pression, hors robinetterie. Comprend tuyauteries, pompes, circulateurs, systèmes d'expansion, sécurité, purge, vidange, traitement, ballons de stockage, régulation, protection, et appareils d'émission de chaleur.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/129-63-28-2-chaleur-production-chaudieres-au-charbon-cctb-01-02|63.28.2 Chaleur production chaudières au charbon CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/131-63-31-equipements-conduites-et-accessoires-cctb-01-12|63.31 Equipements conduites et accessoires CCTB 01.12]]"
tags: [document-section, cctb]
sources: [130_63.3_chaleur_-_distribution_et_émission_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 63.3 Chaleur - distribution et émission [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose et du raccordement en vue de la réalisation d'un réseau de distribution d'eau chaude prêt à l'emploi ainsi que des appareils d’émissions de chaleur, y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …) et les essais de pression requis, à l'exception de la robinetterie. 

Il s’agit des conduites, des pompes et circulateurs, de la robinetterie, des systèmes d’expansion et de sécurité, des systèmes de purges, de vidange et de traitement, des ballons de stockage, de la régulation, de la protection, etc… et de tous les accessoires annexes destinés à la distribution et à l’émission de la chaleur 

Ils comprennent au minimum : 

   - Les tuyauteries 

   - Les pompes et circulateurs 

   - Les robinetteries : 

- D’arrêt 

- De réglage 

- De mélange 

- De purge et de vidange 

   - Les systèmes d’expansion et de sécurité 

   - Les appareils d’émission de chaleur 

   - Les systèmes de réglage et de régulation de la température 

   - Tous les accessoires nécessaires à la distribution et à l’émission de chaleur 

   - etc, …
