---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.31"
ordre_document: 131
titre: "63.31 Equipements conduites et accessoires CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 131 63.31 Equipements conduites et accessoires CCTB 01.12]
resume_section: |-
  **63.31 Équipements - Conduites et Accessoires CCTB 01.12**

  **Description**
  Fourniture, pose et raccordement d'un réseau de distribution d'eau chaude prêt à l'emploi, incluant accessoires (coudes, Tés, raccords, etc.) et essais de pression, hors robinetterie.

  **Matériaux**
  - Système homogène livré par un même fabricant ou marques compatibles.
  - Tuyaux marqués (norme, matériau, Ø, etc.).
  - Responsabilité de l'entrepreneur pour le tracé et les fixations face aux déformations thermiques.
  - Pas de mélange acier/cuivre (cuivre en aval).
  - Tuyaux synthétiques avec barrière anti-diffusion d'oxygène.

  **Exécution**
  - Tracé conforme aux plans, modifications mineures sans supplément.
  - Coordination avec autres corps de métier pour croisements et traversées.
  - Résistance des raccords équivalente à celle des tuyaux.
  - Conduites sous pression (3-4 bars) dans les chapes, avec treillis d'armature si nécessaire.
  - Prévoir espace pour isolation thermique.
  - Peinture anticorrosion (sauf inox et synthétique).
  - Rinçage complet avant mise en service.

  **Saignées et traversées**
  - Percements et saignées limités, réalisés avec précaution (matériel anti-vibrations).
  - Forage béton avec foret diamanté sans endommager les armatures.
  - Saignées adaptées sans compromettre la stabilité des murs.
  - Fourreaux/manchons pour traversées, permettant le mouvement des tuyaux.
  - Respect des exigences de résistance au feu pour traversées (voir sections spécifiques).
  - Rebouchage des saignées selon la finition et exigences incendie.

  **Précautions acoustiques**
  - Éviter contact direct métal/métal ou tuyaux/structure.
  - Utiliser matériaux isolants antivibrations (auto-extinguibles, imputrescibles).
  - Isolation entre fourreaux et tuyaux, et dans les colliers de fixation.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/130-63-3-chaleur-distribution-et-emission-cctb-01-11|63.3 Chaleur distribution et émission CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/132-63-31-1-conduites-accessoires-tuyaux-cctb-01-02|63.31.1 Conduites & accessoires tuyaux CCTB 01.02]]"
tags: [document-section, cctb]
sources: [131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.31 Equipements - conduites et accessoires [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose et du raccordement en vue de la réalisation d'un réseau de distribution d'eau chaude prêt à l'emploi, y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …) et les essais de pression requis, à l'exception de la robinetterie. 

**MATÉRIAUX** 

Tous les éléments, tuyaux et raccords font partie d'un seul système afin de former un tout après leur mise en œuvre. Ils sont tous livrés par le même fabricant et/ou des marques compatibles, selon les recommandations du fabricant des tuyaux.

Tous les tuyaux sont marqués sur toute leur longueur (marque/matériau, norme, Ø, épaisseur des parois, date de fabrication, …) 

Le choix des matériaux implique que l'entrepreneur assume l'entière responsabilité du tracé et des fixations, en ce qui concerne les déformations qui se produisent dans les conduites suite aux variations de température. 

Le mélange de tuyaux en acier et en cuivre est évité. Les tuyaux en cuivre se situent en aval des tuyaux en acier. 

Les tuyaux en matière synthétique sont équipés d'une barrière anti-diffusion d'oxygène. 

**EXÉCUTION / MISE EN ŒUVRE** 

**trace des conduites** 

Le tracé des conduites est indiqué sur les plans, quelques légères modifications en cours de travaux sont envisageables. Dans la mesure où ces modifications n'entraînent pas de longueurs supplémentaires considérables, elles sont exécutées sans aucun supplément. 

Dans le cas d'une offre séparée pour le chauffage, l'entrepreneur du CC veille à ce que les croisements, les traversées et autres difficultés soient exécutées avec expertise en coordination avec les postes d'exécution du gros-œuvre, des [[concepts/installations-sanitaires|Installations Sanitaires]], électriques, de la finition, … Il est tenu compte des possibilités de dilatation des conduites. Les tensions locales (entre autres au droit des joints de tassement, …) sont absorbées par des manchons de passage. 

La résistance à la traction des raccords effectués est au moins égale à celle des tuyaux. 

Les conduites prévues dans les chapes sont mises sous pression en les raccordant au réseau d'alimentation en eau (3 à 4 bars). Lorsqu'il y a une grande concentration de conduites dans la chape, un treillis léger d'armature est noyé dans la chape. 

Aux endroits nécessaires, un espace suffisant est réservé, lors de la pose des conduites et des colliers, pour la pose de l'isolation thermique. 

Sauf pour les matériaux inoxydables et en matière synthétique, toutes les conduites et leurs accessoires sont pourvues de deux couches de peinture anticorrosion (de couleur différente). Le prix est compris dans celui des conduites. 

L'ensemble de l'installation est rincé à fond avant la mise en service. 

**Saignées - Traversées** 

Le nombre de percements, de travaux de décapage et la réalisation de saignées sont limités au minimum. Les ouvertures nécessaires dans les murs et les planchers sont dans la mesure du possible réservées dans le gros-œuvre. 

Les travaux de sciage et de forage pour la réalisation d'ouvertures, de saignées et de percements se font précautionneusement afin d'éviter les dégradations inutiles aux éléments de construction attenants. A cet effet, on utilise uniquement du matériel anti-vibrations (pour les sciages, le fraisage, la taille, le forage, …). 

Les percements dans les dalles en béton sont toujours effectués avec un foret diamanté refroidi en veillant à ne pas endommager ou mettre à nu les armatures du béton. 

Les saignées dans les murs maçonnés sont de section appropriée, sans que leur stabilité ne soit mise en danger. Il est interdit de poser des conduites horizontales dans les murs d'une ép < 9 cm et dans les creux des cloisons composées. 

Tous les percements sont conçus de manière telle que le tassement des murs ou des dalles de sol ne puisse en aucun cas solliciter les conduites. A cet effet, pour les traversées de murs et planchers, les tuyaux sont posés dans des fourreaux de protection / manchons de traversée afin qu'ils puissent bouger librement. 

En fonction de la finition prévue pour la surface, les fourreaux dépassent : 

- ≥ 1 cm des murs et des plafonds finis 

- ≥ 2 cm au-dessus des sols finis. 

Après la pose des conduites, les saignées et les percements sont rebouchés en tenant compte de la finition prévue pour la surface du mur concerné et des éventuelles exigences en ce qui concerne la sécurité incendie. 

Toutes les conduites qui traversent un élément de construction (sol ou mur) répondant à une

exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé: voir [63.31.4a](135_63.31.4_conduites_accessoires_-_traversées_ignifuges_cctb_01.13.md) Chaleur

- distribution et émission

- conduites & accessoires

- traversées ignifuges ou [66.32.2 Bornes d'incendie](268_66.32.2_bornes_dincendie_cctb_01.11.md) 

**Mesures de précaution acoustiques** 

Le résultat d'une bonne isolation acoustique des bruits de contact et/ou aériens dépend principalement de l'exécution. Il faut éviter tout contact direct entre les moyens de fixation et les conduites (métal sur métal) ainsi qu'entre les conduites et les murs ou planchers afin de prévenir toute nuisance provoquée par le frottement des tuyaux dans le collier ou contre le bâtiment, suite à leur dilatation ou retrait. 

Afin de prévenir la transmission de bruits dans le bâtiment, l'installateur prend, entre autres, les mesures suivantes : 

- Remplir l'espace entre les fourreaux et les tuyaux avec un matériau isolant approprié; 

- Prévoir à l'intérieur des colliers de fixation une couche d'isolation comprimée. Les matériaux isolants antivibrations sont auto-extinguibles et imputrescibles.
