---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.31.1"
ordre_document: 132
titre: "63.31.1 Conduites & accessoires tuyaux CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 132 63.31.1 Conduites & accessoires tuyaux CCTB 01.02]
resume_section: |-
  **63.31.1 Conduites & accessoires - tuyaux CCTB 01.02**

  **Description générale :**
  Tuyauteries en acier, cuivre ou matières synthétiques pour systèmes de chauffage et production d’eau chaude sanitaire, incluant accessoires.

  ---

  **63.31.1 a - Tuyaux en acier :**
  - **Matériaux :** Acier galvanisé (zinc ≥ 400 g/m²), normes [NBN EN 10220], [NBN EN 10255+A1].
  - **Pose :** En pente, avec purgeurs aux points hauts. Assemblages filetés (Ø ≤ DN 40) ou soudés (Ø ≥ DN 50).
  - **Fixation :** Colliers ou rails galvanisés, espacement selon diamètre.
  - **Protection :** Encastrées avec manteau PVC ou bande anticorrosion. Isolation obligatoire dans locaux non chauffés.
  - **Mesurage :** Longueur nette, accessoires inclus dans le prix unitaire.

  ---

  **63.31.1 b - Tuyaux en cuivre :**
  - **Matériaux :** Cuivre rouge, normes [NBN EN 1057+A1].
  - **Pose :** Tuyaux doux (rouleaux) ou mi-durs (barres), fixés avec colliers inoxydables. Dilatation gérée par boucles ou compensateurs.
  - **Assemblages :** Compression ou brasage (< 450 °C).
  - **Fixation :** Espacement des colliers selon diamètre.
  - **Mesurage :** Longueur nette, accessoires inclus dans le prix unitaire.

  ---

  **63.31.1 c - Tuyaux en matières synthétiques :**
  - **Matériaux :** PEX, PEX-alu-PEX ou PP avec barrière anti-diffusion d’oxygène, normes [NBN EN ISO 19892], [NBN EN ISO 19893].
  - **Pose :** Encastrée ou apparente avec gaines et calorifugeage. Assemblages conformes aux prescriptions du fabricant.
  - **Essais :** Test d’étanchéité obligatoire avant chape, pression = 1,5 x pression nominale.
  - **Garantie :** 10 ans par défaut.
  - **Mesurage :** Longueur nette, accessoires inclus dans le prix unitaire.

  ---

  **Exigences communes :**
  - Respect des normes applicables.
  - Traversées de murs/planchers avec fourreaux pour dilatation.
  - Prévention des pertes thermiques et corrosion.
  - Garantie de résistance au feu pour traversées d’éléments de construction.
  - **63.31.1a Chaleur - distribution et émission - conduites & accessoires- tuyaux / acier CCTB 01.11** — `section:63.31.1a`, article, profondeur 6, pages 282-283
  - **63.31.1b Chaleur - distribution et émission - conduites & accessoires - tuyaux / cuivre CCTB 01.11** — `section:63.31.1b`, article, profondeur 6, pages 284-285
  - **63.31.1c Chaleur - distribution et émission - conduites & accessoires - tuyaux / matière synthétique CCTB 01.12** — `section:63.31.1c`, article, profondeur 6, pages 286-288
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/131-63-31-equipements-conduites-et-accessoires-cctb-01-12|63.31 Equipements conduites et accessoires CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/133-63-31-2-conduites-accessoires-collecteurs-cctb-01-13|63.31.2 Conduites & accessoires collecteurs CCTB 01.13]]"
tags: [document-section, cctb]
sources: [132_63.31.1_conduites_accessoires_-_tuyaux_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.31.1 Conduites & accessoires - tuyaux [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les types de tuyauteries en acier, en cuivre et en matières synthétiques destinées à alimenter les systèmes de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] ce y compris leurs accessoires. 

###### 63.31.1 a Chaleur - distribution et émission - conduites & accessoires- tuyaux / acier [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les types de tuyauteries en acier, destinées à alimenter les systèmes de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] ce y compris leurs accessoires. 

**Localisation** 

Entre la chaudière et le collecteur. 

Entre le collecteur et les radiateurs (système en apparent) selon le tracé indiqué sur les plans / ***. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les conduites en acier galvanisé couche de zinc ≥ 400 (par défaut) / *** gr/m² conviennent pour les installations de chauffage (<110 °C) avec une pression de service ≤ 10 bars.[NBN EN 10220] 

**Ø ≤ DN 40 : [NBN EN 10255+A1], tubes filetables soudés et sans soudures.** 

||**Tuyaux filetables en acier–série mi-lourde**|**Tuyaux filetables en acier–série mi-lourde**|**Tuyaux filetables en acier–série mi-lourde**||
|---|---|---|---|---|
|Diamètre<br>nominal<br>DN|Dénomination<br>usuelle du filetage|Diamètre<br>extérieure (mm)|Epaisseur des<br>parois (mm)|Poids (kg/m)|
|10|3/8|17,20|2,35|0,852|
|15|1/2|21,30|2,65|1,220|
|20|3/4|26,90|2,65|1,580|
|25|1|33,70|3,25|2,440|
|32|5/4|42,40|3,25|3,140|

40 6/4 48,30 3,25 3,610 

A partir du DN  50 : [NBN EN 10255+A1], tubes non filetables sans soudure, série normale 

|A partir du DN  50 :|[NBN EN 10255+A1], tubes non filetables sans soudure, série normale|[NBN EN 10255+A1], tubes non filetables sans soudure, série normale|[NBN EN 10255+A1], tubes non filetables sans soudure, série normale|[NBN EN 10255+A1], tubes non filetables sans soudure, série normale|
|---|---|---|---|---|
||**Tuyaux non filetables en acier – série normale**||||
|Diamètre nominal<br>DN||Diamètre<br>extérieure(mm)|Epaisseur des<br>parois(mm)|Poids (kg/m)|
|50||60,3|2,9|4,11|
|65||76,1|2,9|5,24|
|80||88,9|3,2|6,76|
|100||114,3|3,6|9,83|
|125||139,7|4,0|13,4|
|150||168,3|4,5|18,2|



**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Toutes les conduites sont posées en pente vers la chaudière ou un robinet purgeur de façon telle que le réseau puisse être vidangé entièrement. Tous les points hauts sont pourvus d'un purgeur (via le radiateur et/ou un purgeur automatique d'entretien facile). 

Les tuyaux sont coupés avec une pince coupe-tube et soigneusement ébarbés. Ils sont posés parfaitement en ligne, tout changement de direction ou branchement est réalisé parfaitement d'équerre avec les raccords appropriés. 

Aucun assemblage ne se situe à un endroit qui est inaccessible par la suite tels que dans les sols, murs, … 

Les raccords et les joints sont exécutés conformément à la [NBN 237] au moyen d'assemblages : 

- Filetés ou soudés pour les tuyaux dont le Ø ≤ DN 40. Pour les raccords filetés, des pièces en fonte malléable, une pâte adéquate et des produits d'étanchéité spéciaux, à l'exception des fibres naturelles de chanvre sont utilisés. Les raccords à long filetage cylindrique et les douilles à long filetage cylindrique sont interdits. 

- Soudés pour les tuyaux dont le Ø ≥ DN  50. Pour les changements de direction dans les assemblages soudés l'utilisation de raccords soudables est obligatoire. Le soudage prévient la destruction ou l'interruption du zinc. 

Attention : Les assemblages soudés sont toujours obligatoires dans le cas de conduites encastrées, à l'exception des endroits où le soudage entraîne des risques d'incendie. 

Les conduites posées en apparent sont fixées de manière à éviter les vibrations et les bruits, au moyen de colliers appropriés à vis et cheville ou fixés sur des rails en forme de U en acier galvanisé au moyen de deux vis et chevilles. Dans la mesure du possible, elles sont regroupées dans des gaines ou posées dans des coquilles. 

L'espacement maximal entre les supports ou suspensions est respectivement de : 

|**Diamètres extérieurs**|Espacement horizontal|**Espacement vertical**|
|---|---|---|
|DN 10 / 15|max. 100 cm|max. 150 cm|
|DN 20 / 25 / 32 / 40|max.  200 cm|max. 200 cm|
|DN 50 / 65 / 80 / 100|max.  300 cm|max. 300 cm|



Pour la traversée des murs et des planchers, des fourreaux permettant la libre dilatation des tuyaux sont utilisés. Ils dépassent de 1 cm du sol fini et l'achèvement est rendu étanche. 

Le tracé des conduites tient compte de leur dilatation. Aux endroits nécessaires, des compensateurs

de dilatation sont prévus. Les calculs nécessaires et un schéma d'exécution détaillé sont soumis pour approbation à l'auteur de projet. 

Les conduites qui sont encastrées dans les murs et les planchers sont protégées par un manteau en PVC et/ou seront préalablement enveloppées d'une bande anticorrosion adhésive en PVC, chaque enroulement chevauchant le précédent ≥ 20 mm, conformément à la [NBN EN 12068]. Les conduites enveloppées sont totalement protégées contre la corrosion de nature chimique et électrolytique. 

Toutes les conduites sont posées en apparent, sauf *** : OUI / NON (par défaut). 

Isolation des conduites : afin de prévenir les pertes de chaleurs sur les conduites, toutes les conduites encastrées et apparentes dans les locaux non chauffés sont calorifugées au moyen d'une isolation autoextinguible et étanche à la vapeur : OUI / NON (par défaut). 

Toutes les conduites qui traversent un élément de construction (sol ou mur) répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir [66.32.2 Bornes d'incendie](268_66.32.2_bornes_dincendie_cctb_01.11.md)OUI / NON (par défaut) 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

2. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. Eventuellement en fonction du diamètre nominal (DN 10 / 15 / 20 / 25 / 32 / 40 mm) et du mode de pose (encastré ou intégré). 

Longueur nette des conduites. Les accessoires ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit)** 

**2. Selon le type d'habitation / logement / bâtiment /** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

###### 63.31.1 b Chaleur - distribution et émission - conduites & accessoires - tuyaux / cuivre [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les types de tuyauteries en cuivre destinés à alimenter les systèmes de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] ce y compris leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales**

Les conduites en cuivre rouge satisfait à la norme : [NBN EN 1057+A1, Cuivre et alliages de cuivre - Tubes ronds sans soudure en cuivre pour l'eau et le gaz dans les applications sanitaires et de chauffage] 

En fonction du domaine d'application, des tuyaux en cuivre rouge doux / de tuyaux en cuivre rouge mi-dur sont utilisés. 

**(soit par défaut)** 

des tuyaux en cuivre rouge doux, avec un manteau d'isolation en PVC cannelé et un traitement interne de la surface contre la corrosion, avant la pose dans la chape. Ils sont livrés en rouleaux (de 25 et 50 m). Toutes les conduites entre le collecteur le robinet du radiateur sont toujours d'une seule pièce, seuls les raccords sur le robinet d'isolement du collecteur et du radiateur sont autorisés. Tous les raccords restent accessibles. Les conduites sont fixées sur la structure portante à l'aide de moyens inoxydables. Leur tracé permet une dilatation régulière. Pour les tronçons de conduites d'une longueur > 6 m, une boucle oméga est intégrée. Celle-ci est remplie d'un matériau isolant de densité élevée qui permet la dilatation de la boucle. 

**(soit)** 

de tuyaux en cuivre rouge mi-dur, traités à l'intérieur contre la corrosion, avant la pose en apparent, y compris les douilles et les colliers de fixation. Ils sont livrables en longueurs de 3 et 5 m. Dans la mesure du possible, ils sont regroupés en gaines ou posés dans des coquilles. Dans les locaux non chauffés et s'il y a risque de gel, les tuyaux sont (séparément) isolés, y compris les raccords et les colliers. Il est recommandé d'utiliser des tuyaux préisolés. Les colliers sont en cuivre, en alliage de cuivre ou en matière synthétique. Lors de l'utilisation de l'acier cuivré, du zamak ou un autre métal, une isolation est posée entre le collier et le tuyau. 

Les tuyaux sont marqués sur toute leur longueur : norme [NBN EN 1057+A1], dimensions nominales (diamètre extérieur x épaisseur des parois), marque et date de fabrication. Espacement entre les colliers selon le tableau suivant : 

|cuivre ou en matière synthétique. Lors de l'utilisation de l'acier cuivré, du zamak ou un autre métal,<br>une isolation est posée entre le collier et le tuyau.<br>Les tuyaux sont marqués sur toute leur longueur : norme [NBN EN 1057+A1], dimensions nominales<br>(diamètre extérieur x épaisseur des parois), marque et date de fabrication. Espacement entre les<br>colliers selon le tableau suivant :|cuivre ou en matière synthétique. Lors de l'utilisation de l'acier cuivré, du zamak ou un autre métal,<br>une isolation est posée entre le collier et le tuyau.<br>Les tuyaux sont marqués sur toute leur longueur : norme [NBN EN 1057+A1], dimensions nominales<br>(diamètre extérieur x épaisseur des parois), marque et date de fabrication. Espacement entre les<br>colliers selon le tableau suivant :|cuivre ou en matière synthétique. Lors de l'utilisation de l'acier cuivré, du zamak ou un autre métal,<br>une isolation est posée entre le collier et le tuyau.<br>Les tuyaux sont marqués sur toute leur longueur : norme [NBN EN 1057+A1], dimensions nominales<br>(diamètre extérieur x épaisseur des parois), marque et date de fabrication. Espacement entre les<br>colliers selon le tableau suivant :|cuivre ou en matière synthétique. Lors de l'utilisation de l'acier cuivré, du zamak ou un autre métal,<br>une isolation est posée entre le collier et le tuyau.<br>Les tuyaux sont marqués sur toute leur longueur : norme [NBN EN 1057+A1], dimensions nominales<br>(diamètre extérieur x épaisseur des parois), marque et date de fabrication. Espacement entre les<br>colliers selon le tableau suivant :|cuivre ou en matière synthétique. Lors de l'utilisation de l'acier cuivré, du zamak ou un autre métal,<br>une isolation est posée entre le collier et le tuyau.<br>Les tuyaux sont marqués sur toute leur longueur : norme [NBN EN 1057+A1], dimensions nominales<br>(diamètre extérieur x épaisseur des parois), marque et date de fabrication. Espacement entre les<br>colliers selon le tableau suivant :|
|---|---|---|---|---|
||||||
||**Tuyaux en cuivre rouge**||||
|**Diamètre**<br>**extérieur**|**Epaisseur des**<br>**parois**|**Volume**|**Poids**|**Espacement des**<br>**colliers**|
|mm(1)|Mm|litres/m|kg/m|m|
|**6**|1|0,013|0,140|0,8|
|**8**|1|0,028|0,196|0,9|
|**10**|1|0,050|0,252|1,0|
|**12**|1|0,079|0,308|1,1|
|**15**|1|0,133|0,391|1,2|
|**18**|1|0,201|0,475|1,3|
|**22**|1|0,314|0,587|1,4|
|**28**|1,5|0,491|1,110|1,7|
|**35**|1,5|0,804|1,700|1,8|
|**42**|1,5|1,195|2,208|1,9|
|**54**|2|2,041|2,910|2,2|



**(1) Tuyaux jusqu'au diamètre 22 sont disponibles en tuyaux souples.** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le diamètre des tuyaux est choisi de telle façon que la vitesse de circulation de l'eau reste limitée à 0,5 m/s. 

Les tuyaux sont coupés avec une pince coupe-tube en évitant les déformations. Les tuyaux sont soigneusement ébarbés. 

Les raccordements sont effectués par assemblage mécanique de raccords à compression exécutés avec une machine à comprimer spéciale ou par brasage (température < 450 °C) au cuivre étamé

ou  Ø ≤ 22 mm à l'étain-argent en utilisant un fluidifiant ou une pâte (d'étamage) selon les prescriptions du fournisseur. Pour les raccords à compression, l'utilisation de fourreaux de support est recommandée. 

Lors de l'exécution, il est tenu compte de la dilatation du matériau. La dilatation des tuyaux en cuivre est de : 

- 0,5 mm / m pour les conduites d'eau froide 

- 1,4 mm / m pour les conduites d'eau chaude 

Lorsque les tuyaux sont de grande longueur et qu'une dilatation conséquente est attendue, celleci est absorbée par des boucles de dilatation ou des compensateurs axiaux. 

Toutes les traversées de murs et sols sont exécutées avec des manchons dans lesquels le tuyaux peuvent librement bouger ( voir l'art.

[63.31 Equipements - conduites et accessoires).](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md)

**Notes d’exécution complémentaires** 

- Calorifugeage des conduites: *** 

- Gaines pour conduites : *** 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répond à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir [66.33 Protection en vue de garantir la résistance au feu d'éléments de construction](273_66.33_protection_en_vue_de_garantir_la_résistance_au_feu_déléments_de_construction_cctb_01.11.md) 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

1. m 

**(soit)** 

2. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. éventuellement en fonction du diamètre nominal (DN 4 / 6 / 8 / 10 / 13 / 16 / 20 / 25 / 32 / 3 mm) et du mode de pose (encastré ou intégré). 

Longueur nette des conduites. Les accessoires ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit)** 

2. selon le type d'habitation / logement / bâtiment / *** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

2. PG 

###### 63.31.1 c Chaleur - distribution et émission - conduites & accessoires - tuyaux / matière synthétique [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend**

Il s’agit de tous les types de tuyauteries en matières synthétiques destinés à alimenter les systèmes de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], y compris leurs accessoires. 

**Localisation** 

Conformément aux indications sur les plans / dans le métré. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de conduites sanitaires d'alimentation en matière synthétique pour la distribution de l'eau du chauffage central en combinaison avec les collecteurs de distribution (selon l'article [65.31.5c Conduites d'alimentation & accessoires - tuyaux / matière synthétique](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)). 

Les conduites sont marquées sur toute leur longueur (fabricant, label de conformité, diamètre extérieur, épaisseur des parois, type / norme / composition, écran diffuseur, date de production, …). Les conduites et raccords font partie d'un seul et même système (assemblages, coudes, manchons, collecteurs, …) et sont livrés par le même fabricant. A la date de l'adjudication, le système dispose  d'une déclaration d'aptitude suivant 02.42.1 Critères d'acceptabilité qui est remise à l'auteur de projet / l'architecte. Les systèmes sans agrément technique ne sont acceptés que lorsque l'équivalence a été démontrée à tous les points de vue, sur la base d'un dossier technique. Les variantes sont exclues. Ce dossier est soumis pour approbation au maître d’ouvrage. Conformément au cahier spécial des charges, il est utilisé : 

Des tuyaux PEX (VPE) en PE réticulé à barrière anti-diffusion d'oxygène et de gaines en HDPE / en PEX-alu-PEX / en PP (Polypropylène) 

**(soit)** 

Des tuyaux PEX (VPE) en PE réticulé à barrière anti-diffusion d'oxygène et de gaines en HDPE. 

Les gaines protègent les tuyaux en VPE contre les rayons UV et l'influence agressive de la chape tout en permettant la dilatation thermique des tuyaux. Le tuyau est fixé à intervalles réguliers (tous les 1,5 m) afin d'éviter qu'il ne bouge pendant la pose de la chape. Lorsqu'il est endommagé, le tuyau en VPE est changé en cours d'installation en le tirant en même temps que le nouveau tuyau. 

L'auteur de projet se réserve le droit de faire effectuer une démonstration du remplacement par l'installateur sur un élément quelconque, sans qu'un supplément ne soit compté. 

En fonction de la température d'utilisation, il est utilisé : 

**(soit)** 

Des tuyaux en PEX-alu-PEX. 

Tuyau plastique de composition triple constitué d'un tube intérieur en PEX, une couche d'adhérence complète et homogène, une couche d'aluminium de 0,4 mm soudé et formant un écran de diffusion d'oxygène, une couche d'adhérence complète et homogène, un tuyau extérieur en PEX. 

Les couples galvaniques entre l'aluminium et les autres métaux sont évités en utilisant des raccords appropriés, conformes à la déclaration d'aptitude. 

**(soit)** 

**Des tuyaux en PP (Polypropylène).** 

Ils sont pourvus d'une barrière anti-diffusion d'oxygène (insert en aluminium). Lors de l'entreposage et la manipulation, la température est toujours > 5 °C. 

Courbures interdites. 

Tout changement de direction se fait à l'aide de raccords. Les assemblages soudés sont exécutés conformément aux prescriptions du fabricant. 

**Spécifications** 

- Pression de service : 6 bars (par défaut) / *** 

- Accessoires : coudes, manchons, pièces en T, …

- Colliers ou éléments de support : colliers à enclenchement / colliers-tubes / demi-coquilles (pose au plafond). 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'exécution, la pose et le réglage des éléments se font strictement selon les prescriptions d’une déclaration d'aptitude à l'utilisation suivant les prescriptions de l'élément _02.42.1 Critères d'acceptabilité._ Tous les raccords, assemblages, adaptateurs, robinetterie, …, ainsi que l'outillage prescrits par le fournisseur sont obligatoirement utilisés. 

Les conduites en matière synthétique sont, en principe, encastrées. Lorsqu'elles sont posées en apparent, elles sont munies de gaines appropriées, calorifugées et fixées avec des colliers appropriés. Dans la mesure du possible, elles sont regroupées dans des gaines pour conduites ou posées sur coquilles. 

Toutes les conduites entre le collecteur et les radiateurs sont obligatoirement d'une seule pièce. Les tensions aux droit des raccords sont évitées grâce à un tracé en souplesse, en respectant les rayons de courbures minimaux indiqués par le fournisseur et en évitant absolument que les tuyaux ne soient trop serrés dans la gaine. 

Lors de l'exécution, il faut tenir compte de la dilatation du matériau. Toutes les traversées de murs et sols, indépendamment du type de tuyau synthétique, sont exécutées avec un fourreau dans lequel le tuyau peut bouger librement. Le diamètre de ce fourreau est suffisamment grand pour que le tuyau synthétique ait suffisamment de jeu et que les tensions inadmissibles puissent être évitées. Pour les conduites en matière synthétique, le rayon de courbure minimum prescrit par le fabricant devra être respecté. Afin que les tuyaux sortent verticalement du sol, ils sont supportés le long de leur courbure extérieure par des coudes en matière synthétique avec une plaque de sol pour éviter les bruits provoqués par la dilatation. 

Lorsque le fournisseur du système le prescrit, un inhibiteur est ajouté à l'eau de chauffage : OUI / NON (par défaut). 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répond à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir [66.32.2 Bornes d'incendie](268_66.32.2_bornes_dincendie_cctb_01.11.md): OUI / NON (par défaut). 

**CONTRÔLES PARTICULIERS** 

**essais** 

Avant la pose de la chape, un essai sous pression / essai 

d'étanchéité est effectué obligatoirement selon la norme [NBN ENV 12108]. L'essai est exécuté lorsque le système présente une résistance mécanique suffisante (durcissement de la colle, refroidissement des soudures, …) et à une température ambiante constante. Les conduites ne sont noyées qu'après l'exécution des essais d'étanchéité et l'approbation du maître d’ouvrage. 

**Description de l'essai** 

Après la purge, l'installation est mise sous une pression d'eau = 1,5 x la pression nominale. La pression d'essai ≤ la pression nominale de plus de 5 bars (15 bars à PN10, 21 bars à PN 16). Après 10 et 20 minutes, la pression est ramenée à niveau. La pression est mesurée après 30 et 60 minutes. Lorsque la pression a baissé de moins de 0,6 bar, on admet que le système ne présente pas de fuite remarquable et l'essai peut être poursuivi sans pompage. Lorsque, après une période de 2 heures, la pression a baissé de 0,2 bar, le système est considéré comme non étanche et la fuite est détectée et réparée. 

**garanties** 

L'entrepreneur et le fournisseur fournissent solidairement une garantie écrite de 10 ans (par défaut) / *** ans sur le système, à compter de la date de la réception provisoire. Cette garantie couvre tous les dégâts possibles à toutes les conduites, à tous les assemblages raccords et raccords entre les collecteurs et les radiateurs, ainsi que les dégâts répercutés sur les autres parties du bâtiment.

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Le système des tuyaux et raccords répond respectivement aux normes et dispositions de : 

[NIT 207, Systèmes de tuyauteries en matériau synthétique pour la distribution d'eau chaude et froide sous pression dans les bâtiments.] 

[NBN EN ISO 19892, Systèmes de canalisations en plastiques

- Tubes en matières thermoplastiques et raccords pour l'eau chaude et froide

- Méthode d'essai de la résistance des assemblages aux cycles de pression (ISO 19892:2011)] 

[NBN EN ISO 19893, Systèmes de canalisations en plastique

- Tubes thermoplastiques et raccords pour eau chaude et froide

- Méthode d'essai de la résistance des assemblages à des cycles de température (ISO 19893:2011)] 

[NBN EN 802, Systèmes de canalisations et de gaines en plastiques

- Raccords thermoplastiques moulés par injection pour canalisations avec pression

- Méthode d'essai de déformation maximale par écrasement] 

[NBN EN 1254-6:2021+A1, Cuivre et alliages de cuivre

- Raccords

- Partie 6 : Raccords instantanés pour tubes métalliques, en matières plastiques et multicouches] 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Eventuellement en fonction du diamètre nominal (DN 10 / 15 / 20 / 25 / 32 / 40 mm) et du mode de pose (encastré ou intégré). 

Longueur nette des conduites. Les accessoires ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit)** 

**2. Selon le type d'habitation / logement / bâtiment /** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG**
