---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.31.2"
ordre_document: 133
titre: "63.31.2 Conduites & accessoires collecteurs CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 133 63.31.2 Conduites & accessoires collecteurs CCTB 01.13]
resume_section: |-
  **63.31.2 Conduites & accessoires - collecteurs CCTB 01.13**

  **Description :** Collecteurs de distribution de chaleur pour circuits et boucles, incluant accessoires, robinetteries et armoires éventuelles.

  **Matériaux :**
  - Résistance : 110 °C, 6 bars.
  - Matériaux : acier (collecteurs principaux), laiton moulé à chaud ou étiré (collecteurs de boucles, norme NBN EN 1254-1).
  - Raccords adaptés aux sections des conduites (DN 20/25/32).
  - Équipements : désaérateur (3/8"), robinets d'isolement à bille, soupapes de réglage avec vis mémoire.
  - Espacement entre tuyaux : ±50 mm.

  **Exécution :**
  - Collecteurs généraux en chaufferie/sous-station pour départ et retour des circuits.
  - Placement accessible, dans une armoire (acier galvanisé ou synthétique) dans les locaux non techniques.
  - Boucles équipées de robinets à bille ou de réglage.
  - Tuyaux synthétiques posés d'un seul tenant (sans raccords).
  - Calorifugeage conforme (CCT 105), finition en tôle aluminium (≥1 mm).

  **Contrôles :**
  - Étanchéité à l'oxygène, durée de vie ≥25 ans (10 bars, 80 °C).
  - Résistance : 110 °C, 6 bars, 8000 heures sans dégradation.

  **Mesurage :**
  - Unité : par collecteur, par installation ou inclus dans le prix.
  - Nature du marché : PM (par défaut), QF ou PG.
  - **63.31.2a Chaleur - distribution et émission - conduites & accessoires - collecteurs CCTB 01.12** — `section:63.31.2a`, article, profondeur 6, pages 290-291
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/132-63-31-1-conduites-accessoires-tuyaux-cctb-01-02|63.31.1 Conduites & accessoires tuyaux CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/134-63-31-3-conduites-accessoires-calorifugeages-des-conduites-cctb-01-13|63.31.3 Conduites & accessoires calorifugeages des conduites CCTB 01.13]]"
tags: [document-section, cctb]
sources: [133_63.31.2_conduites_accessoires_-_collecteurs_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.31.2 Conduites & accessoires - collecteurs [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des collecteurs de distribution de chaleur des différents circuits et des différentes boucles ainsi que de leurs accessoires.

**MATÉRIAUX** 

Les collecteurs conviennent pour et sont mis au point pour l'installation dans laquelle ils fonctionnent et ses composantes. Ils résistent à une température de 110 °C et à une pression de service de 6 bars. 

Les assemblages se font avec des raccords appropriés, selon les prescriptions de l'étude technique et/ou du fabricant. Les sections de passage pour la conduite principale et les boucles sont accordées aux sections des conduites sur lesquelles elles vont se brancher (filetage intérieur DN 20 / 25 / 32). Le nombre de raccordement par collecteur est adapté judicieusement au nombre de boucles (soit de radiateurs pour les systèmes mini-tube) avec raccordement supplémentaire pour les robinets de remplissage et de vidage. L'espacement entre deux tuyaux est de +/- 50 mm. 

Chaque collecteur est équipé d'un désaérateur (3/8"), d'un robinet d'isolement principal (à bille) qui permet d'isoler complètement le collecteur. Les robinets sont adaptés au système de conduites utilisé pour les boucles. Les soupapes de réglage et de commande intégrées sont munies d'une vis mémoire par circuit. 

**Spécifications** 

**Matériau :** 

Acier pour les collecteurs généraux en chaufferie et sous-station pour les circuits principaux Laiton moulé à chaud pour les collecteurs de boucles, selon la [NBN EN 1254-1] ; 

- Diamètre des conduites principales : à déterminer 

- Diamètre des raccords de boucles : à déterminer 

- Nombre de raccords (boucles + 1) : à déterminer 

Dans les endroits adéquats, imposés ou à proposer au M.O. et au bureau d’étude, les collecteurs de boucles sont disposés dans une armoire de distribution universelle à fixer sur le mur, comportant : 

- Une armoire universelle en matière synthétique avec petite porte avec serrure ; 

- Un raccord d'équerre en laiton ; 

- Un collier de fixation en acier galvanisé. Cet élément fait partie intégrante du marché ; 

- Le cas échéant, une protection RF compatible avec la paroi où elle est encastrée est prévue dans ce poste. 

**EXÉCUTION / MISE EN ŒUVRE** 

Exécutions spécifiques : 

- Dans la chaufferie et la ou les sous-station(s), un collecteur général est prévu, d'où partent les différents circuits et un collecteur général où tous les circuits aboutissent. 

- Les collecteurs sont disposés à un endroit accessible. Dans les locaux non techniques, ils sont placés dans une armoire en acier galvanisé et laquée ou en matière synthétique. 

- Sur toutes les boucles, un robinet à bille ou de réglage est installé de manière à pouvoir régler ou isoler chaque boucle séparément. 

- Tous les tuyaux en matière synthétique entre les radiateurs et les collecteurs sont posés d'un seul tenant, les raccords ne sont pas autorisés. 

- Calorifuge suivant [[entities/cct-105|CCT 105]] voir chapitre C41. 

**CONTRÔLES** 

L'exécution est étanche à l'oxygène et résiste au moins pendant 25 ans à une pression de service de 10 bars pour une température de l'eau de 80 °C. En cas de panne, aucune dégradation ni diminution de la qualité n'est détectée, pour une température de 110 °C et une pression de 6 bars pendant 8000 heures. 

###### 63.31.2 a Chaleur - distribution et émission - conduites & accessoires - collecteurs [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des collecteurs de distribution de chaleur situés en chaufferie principale, en sous-station pour la distribution des différents circuits de chauffage et production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] ainsi que tous leurs accessoires. 

Il s'agit aussi des collecteurs de distribution de boucles de chauffage, leurs robinetteries, leurs armoires éventuelles et tous leurs accessoires 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les collecteurs conviennent pour et sont mis au point pour l'installation dans laquelle ils fonctionnent ainsi que ses composantes. Ils résistent à une température de 110 °C et à une pression de service de 6 bars. 

Les assemblages se font avec des raccords appropriés, selon les prescriptions de l'étude technique et/ou du fabricant. Les sections de passage pour la conduite principale et les boucles sont accordées aux sections des conduites sur lesquelles elles se branchent (filetage intérieur DN 20 / 25 / 32). 

Le nombre de raccordement par collecteur est adapté judicieusement au nombre de boucles (soit de radiateurs pour les systèmes mini-tube) avec raccordement supplémentaire pour les robinets de remplissage et de vidange. L'espacement entre deux tuyaux est de +/- 50 mm. 

Chaque collecteur est équipé d'un désaérateur (3/8"), d'un robinet d'isolement principal (à bille) qui permet d'isoler complètement le collecteur. Les robinets sont adaptés au système de conduites utilisé pour les boucles. Les soupapes de réglage et de commande intégrées sont munies d'une vis mémoire par circuit. 

**Spécifications** 

Matériau : 

- En acier pour les collecteurs principaux en chaufferie et en sous-station 

- Laiton moulé à chaud / laiton étiré, selon la [NBN EN 1254-1] pour les collecteurs de boucles 

- Diamètre des conduites principales : DN *** 

- Diamètre des raccords de boucles : DN *** 

- Nombre de raccords (boucles + 1) : *** 

- Colliers de fixation : *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**Dans la chaufferie :** 

- Il est prévu un collecteur général, d'où partent les différents circuits et un collecteur général où tous les circuits aboutissent. 

- Les collecteurs sont disposés à un endroit accessible. Dans les locaux non techniques, ils sont placés dans une armoire en acier galvanisé et laquée ou en matière synthétique. 

- Sur toutes les boucles, un robinet à bille ou de réglage de manière est installé de manière à régler ou isoler chaque boucle séparément. 

- Tous les tuyaux en matière synthétique entre les radiateurs et les collecteurs sont posés d'un seul tenant, les raccords ne sont pas autorisés. 

- Parachêvement du calorifugeage du collecteur principal en chaufferie : est toujours parachevé au moyen d'une tôle en aluminium d'une épaisseur ≥ 1 mm. 

Dans les locaux non techniques :

Les collecteurs sont disposés dans une armoire de distribution universelle à encastrer dans le mur : d'application : non (par défaut) / oui, alors il comportent : 

- Une boîte à encastrer dans le mur en matière synthétique avec couvercle / petite porte avec serrure, à placer dans l'épaisseur du mur sans endommager les étanchéités et l'isolation acoustique ou thermique 

- Un raccord d'équerre en laiton ; 

- Un collier de fixation en acier galvanisé ; 

Et le cas échéant, une protection Rf compatible avec la paroi où l'armoire est encastrée, est prévue dans ce poste. 

**CONTRÔLES PARTICULIERS** 

L'exécution est étanche à l'oxygène et résiste au moins pendant 25 ans à une pression de service de 10 bars pour une température de l'eau de 80 °C. En cas de panne, aucune dégradation ni diminution de la qualité n'est détectée, pour une température de 110 °C et une pression de 6 bars pendant 8000 heures. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc / fft 

_**(Soit par défaut)**_ 

1. - 

_**(Soit)**_ 

2. pc 

_**(Soit)**_ 

3. fft 

- code de mesurage: 

**(soit par défaut)** 

1. Par collecteur (amenée et évacuation) 

**(soit)** 

2. Par installation 

**(soit)** 

3. Compris dans le prix de l'installation 

- nature du marché: 

PM (par défaut) / QF / PG 

**(soit par défaut)** 

1. PM 

**(soit)** 

2. QF 

**(soit)** 

3. PG
