---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.31.3"
ordre_document: 134
titre: "63.31.3 Conduites & accessoires calorifugeages des conduites CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 134 63.31.3 Conduites & accessoires calorifugeages des conduites CCTB 01.13]
resume_section: |-
  **63.31.3 Conduites & accessoires - calorifugeages des conduites CCTB 01.13**

  Le calorifugeage concerne toutes les conduites et accessoires, apparents ou encastrés, dans des locaux non chauffés. Les matériaux et leur mise en œuvre doivent respecter soit le [CCT 105], soit l'annexe C4 de l'[AGW 2014-05-15 PEB] pour la Wallonie. Les spécifications incluent des exigences sur l'épaisseur, la conductivité thermique, la réaction au feu et la résistance à l'humidité. Les accessoires (robinets, raccords) sont également isolés pour les Ø ≥ DN 40.

  Les matériaux utilisés peuvent inclure des manteaux isolants, des coquilles rigides en laine minérale, des mousses synthétiques ou des isolants souples, selon les prescriptions du [CCT 105] ou de l'[AGW 2014-05-15 PEB]. Les finitions varient selon l'emplacement (intérieur, extérieur, locaux techniques) et les contraintes spécifiques (pare-vapeur, protection mécanique).

  L'exécution exige des conduites sèches et peintes avant isolation, avec un calorifugeage continu et soigné, y compris aux coudes et supports. Des rapports d'exécution et des plans sont requis pour les dossiers PEB en Wallonie. Le mesurage s'effectue au mètre courant ou à la pièce, selon le diamètre et les spécifications.
  - **63.31.3a Chaleur - distribution et émission - conduites & accessoires - calorifugeage des conduites CCTB 01.13** — `section:63.31.3a`, article, profondeur 6, pages 293-297
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/133-63-31-2-conduites-accessoires-collecteurs-cctb-01-13|63.31.2 Conduites & accessoires collecteurs CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/135-63-31-4-conduites-accessoires-traversees-ignifuges-cctb-01-13|63.31.4 Conduites & accessoires traversées ignifuges CCTB 01.13]]"
tags: [document-section, cctb]
sources: [134_63.31.3_conduites_accessoires_-_calorifugeages_des_conduites_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.31.3 Conduites & accessoires - calorifugeages des conduites [[entities/cctb|CCTB]] 01.13

DESCRIPTION

**Définition / Comprend** 

Il s’agit du calorifugeage de toutes les conduites et de leurs accessoires éventuels. 

**MATÉRIAUX** 

Les matériaux répondent : 

**(Soit)** aux chapitres C24 et C41 du [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

**(Soit)** à l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments] pour répondre à la PEB en Wallonie. 

**EXÉCUTION / MISE EN ŒUVRE** 

La mise en œuvre des matériaux répond à : 

**(Soit)** aux chapitres C41 du [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air] et C24 pour les traversées ignifuges de parois. 

**(Soit)** à l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments] pour répondre à la PEB en Wallonie et [NIT 254] pour les traversées ignifuges de parois. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 12667, Performance thermique des matériaux et produits pour le bâtiment

- Détermination de la résistance thermique par la méthode de la plaque chaude gardée et la méthode fluxmétrique

- Produits de haute et moyenne résistance thermique] 

[NBN EN ISO 8497, Isolation thermique - Détermination des propriétés relatives au transfert de chaleur en régime stationnaire dans les isolants thermiques pour conduites (ISO 8497:1994)] 

###### 63.31.3 a Chaleur - distribution et émission - conduites & accessoires - calorifugeage des conduites [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Toutes les conduites, aussi bien placées en apparent qu’encastrées et situées dans des locaux non chauffés, sont obligatoirement calorifugées. 

Comprend également : 

- Dossier de réception provisoire : oui (par défaut) / non 

- Documents pour DIU : oui / non (par défaut) 

- Documents pour déclaration finale [[concepts/peb|PEB]] : oui / non (par défaut) 

- Documents pour note DNSH : oui / non (par défaut) 

- Dossier BIM : oui / non (par défaut) 

**Localisation** 

Toutes les conduites de chauffage posées en apparent dans les locaux non chauffés. 

Toutes les conduites de chauffage encastrées dans les chapes ou les murs. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le calorifugeage des conduites est chimiquement neutre, non toxique, ne contient pas d'éléments corrosifs et est résistant aux températures de -15 à 90 °C. Le Ø intérieur de l'isolation est adapté au Ø extérieur des conduites de façon à ce que celles-ci soient parfaitement enveloppées.

**Spécifications :** 

Suivant : [[entities/cct-105|CCT 105]] / annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] 

Classe d’efficacité énergétique isolant : pas d'application (par défaut) / A / B / C / D / E / F / G (suivant [NBN EN 17956]). 

I. Suivant [[entities/cct-105|CCT 105]] : 

L'épaisseur de l'isolation satisfait aux : 

- Tableaux du chapître C41 du [[entities/cct-105|CCT 105]] pour l'isolation thermique. 

- Tableauxdu chapître C41 du [[entities/cct-105|CCT 105]] pour l'isolation contre la condensation. 

- Voir tableaux du chapître C41 du [[entities/cct-105|CCT 105]] pour l'épaisseur de l'isolant et fonction de la classe d'isolation thermique 1 / 2 / 3 / 4 / 5 / 6 et du Ø. 

Autres spécifications : 

- Réaction au feu du matériau d'isolation : classe minimum B (par défaut) / *** (suivant [NBN EN 13501-1]) 

- Réaction au feu du revêtement de l'isolation : classe minimum C (par défaut) / *** (suivant [NBN EN 13501-1]) 

- Pour les chemins d'évacuation : classe minimum A2-s1, d0 (par défaut) / *** (suivant [AR 1994-07-07]) 

- Pour les locaux sensibles : production de fumées : s2 (par défaut) / s1(suivant [AR 1994-0707]) 

- Coefficient d'appauvrissement de la couche d'ozone (ODP) : 0 (par défaut) / *** 

- Les mousses synthétiques ne contiennent pas de CFC / HCFC. 

- Locaux concernés : voir C41 du [[entities/cct-105|CCT 105]]. 

- Mise en oeuvre suivant C 41 du [[entities/cct-105|CCT 105]]. 

- Résistance thermique (R) : ≥ 1,5 (par défaut) / *** (m².K) / W 

- Pour la réception provisoire : thermographie infrarouge de zones à définir avec la direction de chantier : oui / non (par défaut) 

Pour les Ø ≥ DN 40, tous les accessoires (robinets, raccords, …) sont également isolés. Sur demande, l'entrepreneur soumet une note technique, attestant que l'épaisseur de l'isolation satisfait aux tableaux du [[entities/cct-105|CCT 105]]. 

II. Pour la Wallonie et (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]] ) pour les dossiers avec PEB : 

- Classe d'environnement : I / II / IIa / IIb / IIc / IId / III (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]]) 

- Classe d'isolation : 1 / 2 / 3 / 4 / 5 / 6 

- Conductivité thermique : λ ≤ 0,025 (par défaut) / 0,025 < λ ≤ 0,03 / 0,03 < λ ≤ 0,035 / 0,035 < λ ≤ 0,04 / ≤ 0,04 < λ ≤ 0,045 / ≤ 0,045 < λ ≤ 0,05 (valeur maximum admise) W/mK (à 40 °C) 

- Voir tableau de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] suivant le Ø, la classe d'environnement et d'isolation thermique. 

Conformément à l'annexe 5/1 de l'[AR 1994-07-07], dans les locaux techniques, les parkings, les gaines techniques et les cuisines collectives, l'isolation thermique des conduits présente la classe de réaction au feu CL-s3, d2 (par défaut) / *** selon la [NBN EN 13501-1] ou, pour les conduits Ø > 300 mm : C-s3, d2 (par défaut) / *** selon la [NBN EN 13501-1]. 

Il est fait usage de : 

**(soit par défaut) :** 

Manteaux isolants appliqués en usine 

**(soit) :** 

Flexibles en polyuréthane de qualité supérieure / polyisocyanurate (PIR) / mousse phénolique / caoutchouc synthétique à structure cellulaire fermée et paroi extérieure lisse / mousse élastomère flexible. Joints autocollants ou réalisés par collage.

**(soit) :** 

Coquilles rigides en laine minérale (laine de roche d'une densité comprise entre 100 et 150 kg/m³ ou laine de verre d'une densité comprise entre 35 et 80 kg/m³), à enroulements concentriques, liés aux résines synthétiques et durcis, répulsives à l'eau, non hygroscopiques, non capillaires et de forme stable. La laine minérale est revêtue pour les tyauteries apparentes d'une feuille d'aluminium (épaisseur ≥ 200 / 600 (Ø ≤ DN125 ([[entities/cct-105|CCT 105]]) / 800 (Ø ≥ DN 125 ([CCT 105]) μm), armée d'un treillis et fixée mécaniquement, fermeture par chevauchement autocollant ou au tape (système disposant d'une déclaration d'aptitude à l'utilisation suivant les prescriptions de l'élément _02.42.1 Critères d'acceptabilité_ ). 

**(soit) :** 

Accessoires de chauffage : si ø extérieur ≥ 50 mm, alors voir tableau de l'annexe C4 de l'[AGW 201405-15 [[concepts/peb|PEB]]] suivant le Ø, la classe d'environnement et d'isolation thermique. 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Isolation souple en laine minérale : laine de roche d'une densité ≥ 35 (par défaut) / *** kg/m³ et pour la laine de verre ≥ 25 (par défaut) / *** kg/m³. Parachêvement voir C41. 

**(soit) :** 

Des coquilles pliables préformées en mousse de polyuréthane / polyéthylène extrudé, revêtues d'un manteau de protection en PVC dur. Fermeture autocollante ou par collage. 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Tuyauteries apparentes dans les locaux techniques : Les tuyauteries sont parachevées par une feuille en aluminium d'une épaisseur ≥ 0,6 mm jusqu'à DN 100 et ≥ 0,8 mm à partir de DN 125. 

**(soit) : suivant** [[entities/cct-105|CCT 105]]** 

Tuyauteries apparentes dans les zones de passages ( ex : couloirs, zones techniques) : Les tuyauteries sont parachevées par une feuille en aluminium d'une épaisseur ≥ 0,6 mm jusqu'à DN 100 et ≥ 0,8 mm à partir de DN 125. La même finition est appliquée jusqu’à une hauteur ≥ à 2 m à partir du sol fini. 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

- Tuyauteries non apparentes : mousse élastomère flexible sans revêtement spécifique. 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Tuyauteries non-apparentes : isolation en laine minérale / mousse PUR / PIR / phénolique entourée d'une feuille d'aluminium  (simple ou double) d'une épaisseur ≥ 180 (par défaut) / *** μm et un treillis de renforcement en fibres. L'ensemble présente une résistance à la traction ≥ 4 (par défaut) / 

***  kN/m et une limite d'éclatement ≥ 200 (par défaut) / *** kPa. Ce revêtement est appliqué en usine sur les coquilles isolantes. Les joints transversaux et longitudinaux sont parachevés au moyen d'une bande d'aluminium autocollante d'une largeur ≥ 50 mm. 

**(soit) : suivant** [[entities/cct-105|CCT 105]]** 

Robinnetterie et accessoires de tyauteries : suivant C 41 : enveloppe souple isolante / boîte 

pérfabriquée / coquille 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Tuyauteries en extérieur : calorifugeage en laine minérale : suivant C41 du [[entities/cct-105|CCT 105]] et protection par une tôle aluminium d'épaisseur ≥ 1 (par défaut) / *** mm. 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Tuyauteries en extérieur : calorifugeage en mousse synthétique : suivant C41 du [CCT 

105] et protection par une feuille d'aluminium / caoutchouc butyle reforcée par un tissu de fibres de verre / une couche d'enduit de base de polymère renforcée par un tissu de fibres de verre / finition multicouche de PVC et aluminium. Les joints sont recouverts à l’aide d’une bande autocollante adaptée, ou fermés par un joint adapté.

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Pour pièce isolée en extérieur : calorifugeage par boîte préfabriquée isolante imperméable protégée par une feuille d'aluminium / de matière synthétique rigide d'épaisseur ≥ 0,8 (par défaut) / *** mm et équipée d'une évacuation d'eau. 

**(soit) : suivant [[entities/cct-105|CCT 105]]** 

Pour pièce isolée en extérieur : coquille en mousse synthétique rigide à cellules fermées /  élastomère flexible adaptée à la pièce ou appareil à isoler thermiquement. Si mousse rigide, recouvrir d'un revêtement en aluminium renforcéde fibres de verre et aucun revêtement si mousse élastomère flexible. 

Voir aussi la [NBN EN ISO 8497]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Toutes les mesures nécessaires sont prises afin que l'isolation ne puisse pas s'humidifier. Au moment de la pose, aussi bien l'isolation que les conduites sont parfaitement sèches. Matériel disposant _d_ 'une déclaration d'aptitude à l'utilisation suivant les prescriptions de l'élément 02.42.1 Critères d'acceptabilité. 

La pose de l'isolation n'est exécutée que lorsque les conduites et les appareils ont été peints et/ou revêtus de bandes de protection et après l'exécution des essais de circulation et d'étanchéité sur les conduites. Chaque conduite est calorifugée séparément. A cet effet, l'installateur pose les conduites avec un écartement suffisant afin d'exécuter le calorifugeage de manière compétente et soignée. L'isolant est posé bien jointivement autour des conduites et n'est pas interrompu au droit des coudes, fixations ou supports des conduites. Les coudes et branchements sont réalisés à l'aide de pièces préformées ou de segments coupés sur mesure. Les joints sont orientés vers le bas et soigneusement collés. 

- Les extrémités du calorifugeage des conduites sont soigneusement achevées (à l'aide, par exemple, de manchons spéciaux en laine minérale) : non (par défaut) / oui. 

- Aux endroits où l'isolation risque de subir des dégradations, une protection est prévue en coquilles rigides (PVC / ALU) ou avec une membrane armée : non (par défaut) / oui. 

- Sauf si l'isolation constitue d'elle-même un pare-vapeur, lors de la protection de l'isolant, on appliquera un pare-vapeur entre ce dernier et la protection. Tous les joints entre les éléments pare-vapeur et entre ceux-ci et les conduites aux extrémités de l'isolation sont parfaitement fermés et collés avec une bande d'aluminium autocollante de largeur ≥ 50 mm : non (par défaut) / oui. 

**Pour la Wallonie et dossier avec [[concepts/peb|PEB]] :** 

Fournir un rapport d'exécution des travaux reprenant au minimum : non / oui (par défaut), alors : 

1. Les impositions de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] s'impose. Ce document fait partie intégrante du travail à excuter et est transmis pour accord au minimum 30 jours avant la réception provisoire. 

2. Les plans des canalisations et des locaux, zones, ... concernées sous format informatique PDF et DWG ou DXF et accompagnés de 2 (par défaut) / 3 / *** exemplaires papiers signés par l'adjudicataire et à faire approuver par la direction de chantier / bureau d'étude / ***. 

3. Le listing sous format informatique EXCEL des canalisations, accessoires, collecteurs,... 

Si prescription sur base du [[entities/cct-105|CCT 105]] : 

- Voir également C41 Calorifuge pour le placement, tuyauteries juxtaposées, coudes, au droit des supports et traversées 

- Les tuyauteries de vapeur, de condensats et d'eau surchauffée (T° > 111 °C) sont calorifugées sur l'entièreté de leur longueur quel que soit l'endroit.

**Échantillons** 

Si prescription sur base du [[entities/cct-105|CCT 105]] : voir également C41 Calorifuge. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Exécution** 

[NBN EN 12828+A1, Systèmes de chauffage dans les bâtiments - Conception des systèmes de chauffage à eau] 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc / m 

**(soit par défaut)** 

**1. -** 

**(soit)** 

2. 5. pc 

**(soit)** 

3. 4. m 

**code de mesurage:** 

**(soit par défaut)** 

**1. Compris dans le prix de l'installation** 

**(soit)** 

**2. Par installation** 

**(soit)** 

3. Longueur nette à isoler, selon le diamètre des tuyaux. 

**(soit) suivant [[entities/cct-105|CCT 105]]** 

4. Le calorifuge des tuyauteries est mesuré au mètre courant, avec mention du diamètre nominal de la tuyauterie. 

La longueur des tuyauteries est mesurée suivant l'axe jusqu'aux appareils. 

Dans les coudes et les noeuds, les longueurs sont mesurées jusqu'au point d'intersection des axes des parties droites. 

Aux changements de section, on considère que la plus grande section se prolonge sur toute la longueur du changement de section. 

**(soit)** 

5. A la pièce et suivant le diamètre des tuyaux et/ dimensions de l'élément isolé à isoler ( pour les boîtes préfabriquées, coquilles, ...). 

**nature du marché:** 

PM / QF 

**(soit par défaut)** 

**1. PM**

**(soit)** 

2. 3. 4. 5. QF 

**AIDE** 

Suite aux dispositions du C 41 du _[[entities/cct-105|CCT 105]],_ la protection supplémentaire de l'isolant n'est pas indispensable lorsque celle-ci est réalisée en caoutchouc synthétique souple ou en mousse de PE à structure cellulaire fermée et à paroi extérieure lisse. 

Exceptions voir C41 du [[entities/cct-105|CCT 105]] et annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]].
