---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.31.4"
ordre_document: 135
titre: "63.31.4 Conduites & accessoires traversées ignifuges CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 135 63.31.4 Conduites & accessoires traversées ignifuges CCTB 01.13]
resume_section: |-
  ### 63.31.4 Conduites & accessoires - traversées ignifuges

  #### Description et définition
  Fourniture et mise en œuvre des matériaux pour préserver la résistance au feu des parois traversées par des conduites (horizontales ou verticales). Références principales : [AR 1994-07-07], [NIT 254], [CCT 105].

  #### Exécution
  Trois options pour la conformité :
  1. Respect des exigences de l'[AR 1994-07-07] et de son annexe 7.
  2. Application des règles de la [NIT 254].
  3. Suivi des prescriptions du [CCT 105] (C24 et C41).

  #### Matériaux
  - Protection des conduites selon la résistance au feu requise (E30, EI30, E60, EI60, etc.).
  - Dispositifs possibles : manchons, caissons isolants, mastics, mousses, joints intumescents, etc.
  - Résistance attestée par des rapports conformes aux normes [NBN EN 13501-2] ou [NBN EN 13501-3+A1].

  #### Prescriptions de pose
  - Respect des spécifications : type de conduites, parois, dispositifs, dimensions des ouvertures, calfeutrement.
  - Diamètres nominaux des conduites : 40 à 250 mm.

  #### Mesurage
  - Unité : pièce (pc).
  - Code : selon DN (40, 50, 63, 75, 110, 125 mm).

  #### Aide
  Adapter l'application de l'[AR 1994-07-07] selon la date de construction ou le permis d'urbanisme.
  - **63.31.4a Chaleur - distribution et émission - conduites & accessoires - traversées ignifuges CCTB 01.13** — `section:63.31.4a`, article, profondeur 6, pages 298-299
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/134-63-31-3-conduites-accessoires-calorifugeages-des-conduites-cctb-01-13|63.31.3 Conduites & accessoires calorifugeages des conduites CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/136-63-31-5-conduites-accessoires-accessoires-cctb-01-04|63.31.5 Conduites & accessoires accessoires CCTB 01.04]]"
tags: [document-section, cctb]
sources: [135_63.31.4_conduites_accessoires_-_traversées_ignifuges_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.31.4 Conduites & accessoires - traversées ignifuges [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Renvoi au [66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction - tuyauteries](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) 

Il s’agit de la fourniture et de la mise en œuvre de tous les matériaux afin de préserver la résistance au feu exigée des parois (horizontales et verticales) traversées par des conduites. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

Il existe 3 possibilités pour l'exécution conforme des traversées ignifuges : 

1. Appliquer les impositions de l'[AR 1994-07-07, Arrêté royal fixant les normes de base en matière de prévention contre l'incendie et l'explosion, auxquelles les bâtiments nouveaux doivent satisfaire] et ses annexes. 

2. Appliquer les règles de la [NIT 254] pour la pose, mise en œuvre des passages de parois ignifuges. 

3. Suivant [[entities/cct-105|CCT 105]] : voir C24 et C41 

###### 63.31.4 a Chaleur - distribution et émission - conduites & accessoires - traversées ignifuges [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Toutes les conduites, qui traversent un élément de construction (sol ou mur) répondant à une exigence de résistance au feu, sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir l'Annexe 7 de l'[AR 1994-07-07] pour les exigences et les solutions types satisfaisantes sans justification par essai et [NIT 254]. 

**Localisation** 

Toutes les traversées dans les parois (horizontales ou verticales) pour lesquelles une exigence de résistance au feu est imposée. 

**MATÉRIAUX** 

**Caractéristiques générales**

En fonction de la résistance au feu exigée de la paroi traversée, les conduites sont protégées par un resserrage ou un dispositif adéquat pour répondre aux exigences de l'[AR 1994-07-07] et de son annexe 7 qui décrit les exigences à respecter et reprend des solutions types satisfaisantes sans justification par essai. 

Dans certains cas, un dispositif particulier est mis en place : manchon encastré, manchons en applique, caisson isolant, combinaison de bandes souples et plâtre vermiculite, silicone aux performances au feu améliorées, mastic foisonnant, mousse isolante, colles réfractaires, joint intumescent, .... La résistance au feu de ce dispositif est attestée par un rapport de classification basé sur un ou des essais de résistance au feu selon la norme d'essai ad hoc référencée dans la norme de classification [NBN EN 13501-2] ou [NBN EN 13501-3+A1]. 

Les prescriptions de pose sont respectées scrupuleusement. Les points suivants, notamment, sont d’une importance particulière 

- Le type de conduites (diamètre, combustibles ou incombustibles, avec ou sans isolation, ...) 

- Le type de paroi dans laquelle le dispositif est installé (paroi verticale et/ou horizontale, maçonnerie, béton, cloison légère, …) 

- Le type de dispositif, ses caractéristiques et ses fixations 

- La section de l’ouverture dans la paroi par rapport à la section de la conduite et/ou du dispositif 

- Le calfeutrement entre le dispositif, la conduite et la paroi. 

**Spécifications** 

- Résistance au feu de la traversée de paroi (voir annexe 7 de l'[AR 1994-07-07] E30 / E60 / EI30 / EI60 / E120 / EI120 / *** 

- Diamètre nominal des tuyaux à protéger 40 / 50 / 63 / 75 / 110 / 125 / 160 / 200 / 250 mm. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Solution : solution type suivant annexe 7 de l'[AR 1994-07-07] (par défaut) / solution suivant [NIT 254] / suivant [[entities/cct-105|CCT 105]] 

**(soit par défaut) :** Choix d'une solution type suivant annexe 7 de l'[AR 1994-07-07] : oui (par défaut) / non 

Si oui alors choix de la solution : A / B 

**(soit) :** Choix d'une solution suivant [NIT 254] : oui, alors : *** 

**(soit) :** Voir C24 et C41 du [[entities/cct-105|CCT 105]]. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

**Exécution** 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:**

Selon le DN : 40 / 50 / 63 / 75 / 110 / 125 mm 

**nature du marché:** 

QF 

**AIDE** 

Pour l'application de l'[AR 1994-07-07] : à adapter en fonction de la date de construction du bâtiment, date permis urbanisme ou nouvelle construction.
