---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32"
ordre_document: 137
titre: "63.32 Equipements éléments d'installation CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 137 63.32 Equipements éléments d'installation CCTB 01.11]
resume_section: |-
  Fourniture et pose des éléments nécessaires au bon fonctionnement du chauffage (robinets, circulateurs, systèmes d'expansion, purgeurs, etc.), intégrés aux chaudières si applicable. Matériaux résistants à ≥ 115°C ou selon les besoins, avec éléments démontables pour maintenance sans vidange.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/136-63-31-5-conduites-accessoires-accessoires-cctb-01-04|63.31.5 Conduites & accessoires accessoires CCTB 01.04]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/138-63-32-1-elements-d-installation-robinets-cctb-01-13|63.32.1 Éléments d'installation robinets CCTB 01.13]]"
tags: [document-section, cctb]
sources: [137_63.32_equipements_-_éléments_dinstallation_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.32 Equipements - éléments d'installation [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose de tous les éléments d'installation nécessaires à un fonctionnement parfait de l'installation de chauffage (robinets / circulateurs / systèmes d'expansion / purgeurs / …). Le cas échéant, ils sont intégrés dans les chaudières et il n'est pas nécessaire d'établir un prix séparément. 

**MATÉRIAUX** 

Les éléments résistent à des températures ≥ 115°C ou selon les exigences spécifiques en fonction de l'application. Tous les éléments importants de l'installation sont démontables pour réparation ou remplacement sans devoir vidanger l'eau de l'installation.
