---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.1"
ordre_document: 138
titre: "63.32.1 Éléments d'installation robinets CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 138 63.32.1 Éléments d'installation robinets CCTB 01.13]
resume_section: |-
  **63.32.1 Éléments d'installation - robinets CCTB 01.13**

  Regroupe les équipements pour installations de production de chaleur : robinets/vannes de vidange, d'isolement, de réglage, motorisés (2 ou 3 voies), clapets anti-retour et thermomètres.

  - **Robinets de vidange** : Installés aux points bas pour vidange complète. En laiton moulé, avec raccords filetés (Ø 1/2" M et 3/4" M).
  - **Robinets/vannes d'isolement** : Types à boisseau sphérique (Ø < DN 50) ou à papillon (Ø > DN 50). Matériaux : laiton, acier, fonte, PTFE.
  - **Robinets/vannes de réglage** : Types à soupape, garantissant étanchéité et réglage précis (25-75 %). Matériaux : bronze, laiton, acier inoxydable.
  - **Robinets/vannes motorisés** : Actionnés par moteurs électriques, pour fonctionnement "tout ou rien" ou modulant. Matériaux : bronze, fonte, acier inoxydable.
  - **Clapets anti-retour** : Modèles à battant ou articulé, en bronze (Ø ≤ 2") ou fonte/acier inoxydable (Ø > 2"). Montage horizontal/vertical.
  - **Thermomètres** : À cadran bimétal, échelle 0-120 °C (eau chaude) ou -30 à +50 °C (eau glacée). Plonges en laiton/bronze, remplaçables sans vidange.

  **Mesurage** : Unité par pièce (pc) ou inclus dans le prix de l'installation. Nature du marché : QF (par défaut) ou PM.
  - **63.32.1a Chaleur - distribution et émission - éléments d'installation - robinets de vidange CCTB 01.11** — `section:63.32.1a`, article, profondeur 6, pages 301-301
  - **63.32.1b Chaleur - distribution et émission - éléments d'installation - robinets et vannes d'isolement CCTB 01.12** — `section:63.32.1b`, article, profondeur 6, pages 302-302
  - **63.32.1c Chaleur - distribution et émission - robinets et vannes de réglage CCTB 01.11** — `section:63.32.1c`, article, profondeur 6, pages 303-303
  - **63.32.1d Chaleur - distribution et émission - robinets et vannes motorisées CCTB 01.10** — `section:63.32.1d`, article, profondeur 6, pages 304-305
  - **63.32.1e Chaleur - distribution et émission - clapets anti-retour CCTB 01.11** — `section:63.32.1e`, article, profondeur 6, pages 306-306
  - **63.32.1f Chaleur - distribution et émission - thermomètres CCTB 01.11** — `section:63.32.1f`, article, profondeur 6, pages 307-307
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/137-63-32-equipements-elements-d-installation-cctb-01-11|63.32 Equipements éléments d'installation CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/139-63-32-2-elements-d-installation-regulateurs-cctb-01-02|63.32.2 Éléments d'installation régulateurs CCTB 01.02]]"
tags: [document-section, cctb]
sources: [138_63.32.1_éléments_dinstallation_-_robinets_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.1 Éléments d'installation - robinets [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des robinets et vannes de vidanges, d’isolements, de réglages, motorisées à 2 voies ou 3 voies et clapets anti-retour destinés à équiper les installations de [[concepts/production-de-chaleur|Production de Chaleur]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

Calorifuge suivant [[entities/cct-105|CCT 105]] voir chapitre C41. 

###### 63.32.1 a Chaleur - distribution et émission - éléments d'installation - robinets de vidange [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tous les robinets destinés à la vidange des installations de chauffage. 

**Localisation** 

A tous les points bas de l'installation, tels que les appareils, radiateurs, conduites, … afin de permettre la vidange complète de l'installation selon les indications sur les plans et les schémas hydrauliques. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Robinets à boisseaux en laiton moulé à chaud avec clé amovible. Raccord dévissable avec filetage extérieur pour la fixation d'un flexible avec une clé, bouchon et chaînette. Le filetage à visser sur l'installation est de préférence d'un Ø 1/2" M 

Le filetage extérieur destiné à recevoir le flexible est de préférence d'un Ø 3/4" M compatible avec les raccords existants sur le marché. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc

_**(soit)**_ 

**2. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de la chaudière / de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

**1 . QF** 

**(soit)** 

2 . PM 

###### 63.32.1 b Chaleur - distribution et émission - éléments d'installation - robinets et vannes d'isolement [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des robinets et vannes d’isolement des différents appareils et équipements destinés aux installations de [[concepts/production-de-chaleur|Production de Chaleur]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit) :** 

**Robinets à boisseau sphérique (pour Ø < DN 50)** 

- Ils sont de type à passage intégral, ils sont toujours accompagnés d'un raccord en 3 pièces. 

- Corps : laiton chromé / acier ou fonte 

- Boisseau : laiton chromé / acier inoxydable austénitique 

- Tige : laiton chromé 

- Siège : PTFE 

- Etanchéité de la tige : PTFE 

- Robinets à bille à commande par levier en acier galvanisé / aluminium coulé 

**(soit)** :** 

**Vannes à papillon (pour Ø > DN 50)** 

- Elles sont de classe PN 10 prévues pour un montage entre brides à siège interchangeable 

- Corps : fonte nodulaire 

- Clapet : fonte nodulaire 

- Siège : PTFE 

- Tige : acier inoxydable 

- Elles sont munies d'un joint torique le long de la tige assurant l'étanchéité de la tige, et celui-ci tourne dans les paliers en acier inoxydable. Le clapet a des bords arrondis. 

- La manœuvre de la vanne est assurée par une poignée en fonte équipée d'un dispositif de blocage en forme de disque denté. 

- A partir d'un Ø > DN 200, le robinet est muni d'un réducteur à pignon ou à vis sans fin.

Diamètre : *** mm : à soumettre 

**MESURAGE** 

- unité de mesure: 

pc (par défaut) / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le(s) type(s) et le(s) diamètre(s). 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

1 . QF 

**(soit)** 

2 . PM 

###### 63.32.1 c Chaleur - distribution et émission - robinets et vannes de réglage [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des robinets et vannes de réglage des différents appareils et équipements destinés aux installations de [[concepts/production-de-chaleur|Production de Chaleur]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les robinets de réglage servent en outre à la fonction de réglage et pouvoir assurer l'isolement avec une étanchéité garantie à 100 %. 

Ils sont : 

- de type à soupape. 

- toujours accompagnés d'un raccord 3 pièces. 

- toujours équipés de prises de mesure de pression, prévues de part et d'autre de ces robinets. Les robinets de réglage sont munis d'un dispositif indiquant la position d'ouverture du robinet, un diagramme "perte de charge-débit" est fourni à la Direction pour chaque diamètre de robinet. 

Les robinets de réglage de Ø > 6/4" : 

- Sont du type à soupape, à siège droit en acier inoxydable,

- De classe PN 10 en fonte et bronze, 

- A brides avec contrebrides à talon, joints et boulons. 

Les robinets de réglage de Ø ≤ 6/4" : 

- Sont de type à soupape à siège incliné. 

- Ils sont en bronze ou en laiton avec raccords taraudés. 

Les matériaux désignés ci-dessus sont dans certains cas remplacés par des matériaux possédant des caractéristiques mécaniques supérieures aux leurs. 

Une opération de fermeture et réouverture ne modifier pas le réglage initial. 

Les vannes de réglages sont solutionnées pour un réglage théorique entre 25 et 75 %. 

L'adjudicataire présente à l'approbation de l'ingénieur conseil un calcul démontrant le bon choix des vannes de réglage. 

**Spécifications :** 

Diamètre : DN *** mm : à soumettre 

Caractéristiques de réglage : à soumettre 

MESURAGE 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le(s) type(s) et le(s) diamètre(s). 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 2 . PM 

###### 63.32.1 d Chaleur - distribution et émission - robinets et vannes motorisées [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des robinets et vannes d’isolement des différents appareils et équipements destinés aux installations de [[concepts/production-de-chaleur|Production de Chaleur]]

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit par défaut)** 

**Robinets/vannes motorisés à deux voies** 

Ces robinets sont actionnés par des moteurs thermiques électriques et sont d'une construction éprouvée, de classe PN 10 minimum. 

Ils sont du type à siège à soupape ou à boisseau sphérique, et pour : 

- Les Ø nominaux ≤ 2", ils sont en bronze à manchons taraudés . 

- Les Ø nominaux > 2", Ils sont en fonte et à brides, avec siège et soupape en acier inoxydable. 

Température maximale de fonctionnement : < 120 °C 

Fonctionnement en “tout ou rien" 

Le temps d’ouverture et/ou de fermeture est < 2 minutes. 

Le moteur est prévu dans ce poste 

**(soit)** 

**Robinets/vannes motorisés à trois voies** 

Ces robinets sont actionnés par des servomoteurs électriques et sont d'une construction éprouvée, de classe PN 10 minimum. 

Ils sont du type à siège à soupape ou à boisseau, et pour : 

- Les Ø nominaux ≤ 2", ils sont en fonte ou en bronze à manchons taraudés. 

- Les Ø nominaux ≥ 2", ils sont en fonte et à brides, avec siège et soupape en acier inoxydable. 

Température maximale de fonctionnement : 120 °C 

Fonctionnement en “tout ou peu” ou modulant en fonction de la régulation proposée par le B.E.. Lorsqu'ils fonctionnent comme vanne mélangeuse, la perte de charge est de l'ordre de 4000 (par défaut) / *** Pa (400 (par défaut) / *** mm CE) 

Ils sont pourvus d'une indication de position graduée. Le moteur est prévu dans ce poste. 

Diamètre : *** mm : à soumettre 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le(s) type(s) et le(s) diamètre(s). 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation.

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

1 . QF 

**(soit)** 

2 . PM 

###### 63.32.1 e Chaleur - distribution et émission - clapets anti-retour [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des clapets anti-retours des différents appareils et équipements destinés aux installations de [[concepts/production-de-chaleur|Production de Chaleur]] 

**MATÉRIAUX** 

**Caractéristiques générales** 

Pour les Ø ≤ 2", clapets à disques interchangeables en PTFE, modèle à battant et articulé, exécution en bronze, raccordement taraudé BSP standard. 

Pour les Ø > 2", exécution en fonte pour le corps et en acier inoxydable pour la garniture, raccordement par brides et contre-brides à talon. 

Les clapets sont prévus pour montage horizontal et vertical. 

Ils sont agréés par la compagnie de distribution d'eau pour ceux raccordés aux dispositifs d’alimentation d'eau alimentaire. 

Sont compris brides, contre-brides et boulons ou raccords à 3 pièces. 

**Spécifications** 

Diamètre : DN *** : à soumettre 

Clapets : laiton / acier chromé / bronze 

MESURAGE 

**unité de mesure:** 

pc / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le(s) diamètre(s). 

**(soit)** 

2. Compris dans le prix de la chaudière / de l’installation. 

**nature du marché:**

QF / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM 

###### 63.32.1 f Chaleur - distribution et émission - thermomètres [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des thermomètres à placer sur tous les départs et retours des circuits de chauffage 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les thermomètres de départ et de retour des circuits sont du type à cadran et à bimétal. L'aiguille est réglable. 

L'échelle s'étend de 0 à 120 °C pour l'eau chaude et de - 30 à + 50 °C pour l'eau glacée. Diamètre : 60 (par défaut) /100 mm 

Les plonges sont en laiton / bronze et montées sur doigt de gant soudé dans la tuyauterie. 

Le thermomètre est remplaçable sans vidange de l'installation. 

En cas de diamètre de circuit insuffisant, une bouteille est interposée sur le doigt de gant pour élargir le tuyau afin que l'élément sensible soit complètement dans le liquide caloporteur. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les thermomètres sont posés sur chaque départ et retour des différents circuits raccordés aux collecteurs principaux et de sous-stations ainsi qu'au départ et retour des appareils de [[concepts/production-de-chaleur|Production de Chaleur]], tels que, chaudières, PAC, apport solaire, etc ... 

Ils sont posés juste sous les vannes d'arrêt supérieures des circuits et appareils de [[concepts/production-de-chaleur|Production de Chaleur]]. 

Emplacements à proposer à l'architecte et au bureau d'études et à repérer sur les plans d'exécution et as-built. 

**MESURAGE** 

**unité de mesure:** 

**pc / -** 

**(soit par défaut)** 

**1. p** 

**(soit)** 

**2. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation.

**nature du marché:** 

**QF / PM** 

**(soit par défaut)** 

1 . QF 

**(soit)** 

2 . PM
