---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.2"
ordre_document: 139
titre: "63.32.2 Éléments d'installation régulateurs CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 139 63.32.2 Éléments d'installation régulateurs CCTB 01.02]
resume_section: |-
  **Régulateurs de pression CCTB 01.02** : Régulateurs automatiques en laiton, réglables entre 0,05 et 0,5 bar, pression max. 10 bars, température < 120 °C. Mesurage par pièce ou inclus dans le prix de l'installation.
  - **63.32.2a Chaleur - distribution et émission - éléments d'installation - régulateurs de pression CCTB 01.10** — `section:63.32.2a`, article, profondeur 6, pages 308-308
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/138-63-32-1-elements-d-installation-robinets-cctb-01-13|63.32.1 Éléments d'installation robinets CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/140-63-32-3-elements-d-installation-circulateurs-et-pompes-cctb-01-13|63.32.3 Éléments d'installation circulateurs et pompes CCTB 01.13]]"
tags: [document-section, cctb]
sources: [139_63.32.2_éléments_dinstallation_-_régulateurs_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.2 Éléments d'installation - régulateurs [[entities/cctb|CCTB]] 01.02

###### 63.32.2 a Chaleur - distribution et émission - éléments d'installation - régulateurs de pression [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Régulateur de pression automatique, à placer parallèlement à la chaudière ou à la pompe. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Réglable entre 0,05 et 0,5 bar. Pression de service maximale 10 bars et température < 120 °C. En laiton coulé à chaud, avec ressort en acier inoxydable. Caractéristiques de réglage à soumettre. 

**MESURAGE** 

**unité de mesure:** 

pc / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type et le diamètre.** 

**(soit)** 

2. Compris dans le prix de la chaudière / de l’installation. 

**nature du marché:** 

**QF / PM** 

**(soit par défaut)** 

**1 . QF** 

**(soit)** 

2 . PM
