---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.3"
ordre_document: 140
titre: "63.32.3 Éléments d'installation circulateurs et pompes CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 140 63.32.3 Éléments d'installation circulateurs et pompes CCTB 01.13]
resume_section: |-
  **63.32.3 Éléments d'installation - circulateurs et pompes CCTB 01.13**

  **Circulateurs (63.32.3a)**
  - **Description** : Circulateurs pour circuits de chauffage, installation prête à l’emploi avec accessoires, documentation technique, note de calcul.
  - **Matériaux** : Construction robuste, sans entretien, fonctionnement silencieux, rotor noyé, régulation électronique. Température fluide : +2 °C à +110 °C, pression max. 10 bars.
  - **Particularités** : Technologie ECM, économie d'énergie, modes de régulation Δp-c/Δp-v, écran LCD, dégazage automatique, protection moteur, montage simple ou double.
  - **Contrôles** : Essai hydraulique en usine (1,5x pression de service).

  **Pompes (63.32.3b)**
  - **Description** : Pompes pour chauffage, eau froide ou mélanges eau-glycol, installation prête à l’emploi avec accessoires.
  - **Matériaux** : Pompe monocellulaire basse pression, moteur ventilé, régulation électronique. Température fluide : -20 °C à +140 °C, pression max. 16 bars.
  - **Particularités** : Moteurs IE2/IE3, économie d'énergie, interface infrarouge, pilotage double pompe, modes de régulation Δp-c/Δp-v/PID.
  - **Contrôles** : Essai hydraulique en usine (1,5x pression de service).

  **Mesurage** : Unité : pièce (pc) ou inclus dans l’installation.
  **Nature du marché** : QF (quantité forfaitaire) ou PM (prix unitaire).
  - **63.32.3a Chaleur - distribution et émission - éléments d'installation - circulateurs CCTB 01.12** — `section:63.32.3a`, article, profondeur 6, pages 309-310
  - **63.32.3b Chaleur - distribution et émission - éléments d'installation - pompes CCTB 01.13** — `section:63.32.3b`, article, profondeur 6, pages 311-313
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/139-63-32-2-elements-d-installation-regulateurs-cctb-01-02|63.32.2 Éléments d'installation régulateurs CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/141-63-32-4-elements-d-installation-et-raccordements-en-eau-expansions-et-organes-de-securite-cctb|63.32.4 Éléments d'installation et raccordements en eau expansions et organes de sécurité CCTB 01.10]]"
tags: [document-section, cctb]
sources: [140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.3 Éléments d'installation - circulateurs et pompes [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des circulateurs et pompes destinés au transfert de la [[concepts/production-de-chaleur|Production de Chaleur]] 

**EXÉCUTION / MISE EN ŒUVRE** 

Calorifuge suivant [[entities/cct-105|CCT 105]] voir chapitre C41. 

###### 63.32.3 a Chaleur - distribution et émission - éléments d'installation - circulateurs [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Sur le circuit de chauffage, est installé un circulateur approprié. 

Les travaux comprennent : 

- Toutes les fournitures et mises en œuvre pour l'installation prête à l’emploi du circulateur, y compris tous les accessoires. 

- Documentation technique en français 

- Note de calcul de choix et réglages 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les appareils sont de construction solide, sans presse-étoupe, ne demandent ni graissage ni entretien et assurent un fonctionnement silencieux et sans vibrations. Ils sont équipés d'un mécanisme variateur ou d'un dispositif de commande de la pression et d'un système de contrôle du sens de rotation. L'entrepreneur présente un circulateur qui répond au débit prescrit dans le métré et dont la hauteur de refoulement est adaptée en fonction de l'installation. Les caractéristiques du circulateur sont soumises pour approbation. 

**Construction** 

- Pompe à rotor noyé avec raccord fileté, moteur CE auto-protégé et régulation de puissance électronique intégrée. 

**Caractéristiques techniques** 

- Température du fluide de + 2 °C à + 110 °C 

- Alimentation réseau 1~230 V, 50 Hz 

- Classe de protection IP X4D 

- Raccords filetés : Rp ½" / Rp 1" / Rp 1¼" 

- Pression de service max. : 10 bars 

**Matériaux** 

- Corps de pompe : fonte grise 

- Isolation thermique : Polypropylène 

- Arbre : acier inoxydable 

- Palier : carbone, imprégné métal 

- Roue : plastique 

**Equipement/fonctionnement** 

**Particularités/avantages** 

- Rendements optimisés grâce à la technologie ECM ; 

- Pompe à haut rendement spéciale pour habitations collectives et petits bâtiments collectifs ; 

- ≤ 90 (par défaut) / *** % d'économie d'énergie par rapport aux anciennes pompes de chauffage à vitesse fixe ;

- Puissance absorbée de 3 W min. seulement ; 

- Types de régulation pré-sélectionnables pour une adaptation optimale de la charge : Δp-c (pression différentielle constante), Δp-v (pression différentielle variable) combinables avec la fonction de régulation intelligente ; 

- Mode abaissement automatique ; 

- Protection moteur intégrée ; 

- Ecran LCD avec affichage de la consommation actuelle en watts (w) et les kilowatt-heures (kwh) cumulés ; 

- Fonction de réinitialisation pour la remise à zéro du compteur de courant ou le rétablissement des réglages d'usine ; 

- Routine d'échappement d'air pour le dégazage automatique de l'espace rotor ; 

- Raccordement électrique rapide par connecteur ; 

- Couple de démarrage très élevé pour un démarrage sûr. 

**Modes de fonctionnement** 

- Δ p-c pour pression différentielle constante 

- Δ p ‐ v pour pression différentielle variable, combinable avec la fonction de régulation 

**Fonctions manuelles** 

Réglages : 

- Du mode de fonctionnement 

- Réglage de la puissance de pompe (hauteur manométrique) 

- Réglage du fonctionnement automatique ralenti 

Fonction de réinitialisation : 

- Pour la remise à zéro du compteur de courant 

- Fonction de réinitialisation sur les réglages d'usine 

**Fonctions automatiques** 

- Adaptation continue de la puissance suivant le mode de fonctionnement 

- Mode abaissement 

- Fonction de purge 

- Fonction de dégommage 

**Signalisation et affichage** 

Affichage de : 

- Puissance absorbée (W) 

- kilowatt-heures cumulées (kWh) 

**Spécifications** 

- Hauteur de refoulement manométrique : *** Pa 

- Débit : *** m³/h 

- Régulation de vitesse : plusieurs vitesses / vitesse variable 

**Energie** 

Indice d’efficience énergétique : EEI ≤ 0.2 / 0.23 (suivant [Directive 2009/125/CE]) 

Le programme de commande du CC comprend un système de réglage permettant de faire fonctionner le circulateur au moins 1 x / semaine pendant une courte période en été. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'exécution se fait selon les prescriptions de l'étude technique et les directives du fabricant. Les circulateurs sont disposés de manière à être enlevés facilement sans devoir vidanger complètement l'installation.

Montage des pompes : simple (par défaut) / double (jumelé) 

**CONTRÔLES PARTICULIERS** 

Les appareils ont été soumis en usine à un essai hydraulique de 1,5 x la pression de service avec une P ≥ 6 kg/cm². 

**MESURAGE** 

**unité de mesure:** 

pc / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation. 

**nature du marché:** 

QF / PM 

**(soit par défaut)** 

1 . QF 

**(soit)** 

2 . PM 

**AIDE** 

Le montage double (ou jumelé des pompes) permet de sécuriser une installation ou augmenter le débit d'eau. 

###### 63.32.3 b Chaleur - distribution et émission - éléments d'installation - pompes [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Sur le circuit de chauffage, une pompe appropriée est installée. Les travaux comprennent toutes les fournitures et mises en œuvre pour l'installation prête à l’emploi de la pompe, y compris tous les accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Construction**

Pompe simple à moteur ventilé et variation électronique de construction avec raccord à bride et adaptation automatique de la puissance 

**Domaines d'application** 

Pour le pompage d'eau de chauffage (selon VDI 2035), de mélanges eau-glycol ainsi que d'eau froide et de refroidissement sans matières abrasives dans les installations de chauffage, d'eau froide et d'eau de refroidissement 

**Caractéristiques techniques** 

Plage de température admissible : de - 20 °C à + 140 °C Alimentation réseau : Triphasée 3~400 V ± 10 %, 50 Hz / 3~380 V -5 % +10 %, 60 Hz 

Classe de protection : IP 55 (par défaut) / 54 Diamètre nominal : DN 40 à DN 200 Pression de service max. : 16 bars 

**Particularités** 

- Moteurs de série selon la technologie IE2 avec rendement accru 

- Economies d'énergie grâce à une adaptation électronique intégrée des performances hydrauliques 

- Commande aisée grâce à la technologie du bouton rouge et à l'écran 

- Pilotage de pompes doubles intégré 

- Deux relais de signalisation configurables pour reports de marche et de défauts 

- Comportement d'erreur configurable adapté aux applications de chauffage et climatisation 

- Verrouillage d'accès au niveau de la pompe 

- Protection complète intégrée du moteur avec déclencheur électronique 

- Protection anticorrosion de haute qualité grâce à un revêtement cataphorèse 

- Alésages d'écoulement des condensats de série 

**Description/construction** 

Pompe monocellulaire basse pression à un étage construction Inline avec : 

- Garniture mécanique 

- Raccord à bride 

- Lanterne 

- Accouplement 

- Entraînement avec régulation de vitesse électronique intégrée 

**Matériaux** 

Corps de pompe et lanterne : standard : fonte à graphite sphéroïdal (par défaut) / *** Roue : standard, exécution spéciale : laiton rouge Arbre : acier inox 1.4122 Garniture mécanique : *** 

**Equipement/fonctionnement** 

Modes de fonctionnement 

Δp-c pour pression différentielle constante Δp-v pour pression différentielle variable PID Control Mode réglage (n = constant) 

Commande manuelle : 

Bouton rouge et écran 

Fonctions manuelles : 

- Réglage de la consigne de pression différentielle 

- Réglage de la vitesse de rotation (mode réglage)

- Réglage du mode de fonctionnement 

- Réglage de la pompe sur MARCHE/ARRET 

- Configuration de tous les paramètres de fonctionnement 

- Acquittement des défauts 

Fonctions de commande externes : 

- Entrée de commande « Priorité Off » 

- Entrée de commande « Permutation des pompes externe » (uniquement active en mode double pompe) 

- Entrée analogique 0-10 V, 0–20 mA  et 2–10 V, 4–20 mA pour mode réglage (DDC) et réglage à distance de la valeur de consigne 

- Entrée analogique 0–10 V et 2–10 V, 0-20 mA, 4–20 mA pour le signal valeur réelle du capteur de pression 

Signalisation et affichage : 

- Report de défauts centralisé SSM 

- Report de marche centralisé SBM 

Echange de données : 

- Interface infrarouge pour l'échange de données sans fil avec le moniteur IR / la clé IR 

- Emplacement pour modules (Modbus, BACnet, CAN, PLR, LON) pour la connexion à la gestion technique centralisée 

Fonctions de sécurité : 

- Protection moteur intégrale avec déclencheur électronique intégré 

- Verrouillage d'accès 

Pilotage pompes doubles (pompe double ou 2 pompes simples) : 

- Mode de fonctionnement principal / de réserve (permutation automatique en cas de défaut) 

- Mode de fonctionnement principal / de réserve (permutation des pompes au bout de 24 heures) 

- Marche parallèle 

- Marche parallèle (avec optimisation du rendement en fonction des besoins) 

Spécifications : 

Hauteur de refoulement manométrique : *** Pa 

Débit : *** m³/h 

Régulation de vitesse : vitesse variable (par défaut) / *** 

**Energie** 

Indice d'efficience énergétique moteur triphasé : IE2 / IE 3 (0,75 kW ≤ Puissance Moteurs ≤ 375 kW) (suivant [Directive 2009/125/CE]). 

Suivant C8 du [[entities/cct-105|CCT 105]] : 

- Puissance nominale absorbée : *** kw 

- Rendement des moteurs électriques des pompes : *** % (≥ 110 %) 

Le programme de commande du CC comprend un système de réglage qui permet de faire fonctionner la pompe au moins 1 x / semaine pendant une courte période en été : OUI (par défaut) / NON . 

**CONTRÔLES PARTICULIERS** 

Les appareils ont été soumis en usine à un essai hydraulique de 1,5 x la pression de service avec P ≥ 6 kg/cm². 

**MESURAGE**

**unité de mesure:** 

**pc / -** 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type** 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation. 

**nature du marché:** 

QF / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM**
