---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.4"
ordre_document: 141
titre: "63.32.4 Éléments d'installation et raccordements en eau expansions et organes de sécurité CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 141 63.32.4 Éléments d'installation et raccordements en eau expansions et organes de sécurité CCTB 01.10]
resume_section: |-
  **63.32.4 Éléments d'installation et raccordements en eau - expansions et organes de sécurité**

  **a. Sets de remplissage**
  Système de remplissage des installations de chauffage, comprenant :
  - Vannes d'arrêt, clapet anti-retour agréé ANSEAU, flexible détachable, diamètre DN 15/20/25.
  - Protection pour installations domestiques ≤ 70 kW.

  **b. Traitement de l'eau de remplissage**
  Appareil de déminéralisation par échange d'ions, avec rampe en laiton (norme NBN EN 1717), sonde de conductivité, disconnecteur, filtre, réducteur de pression, manomètre, compteur d'eau, isolation thermique.
  - Systèmes à bouteilles : usage unique ou multiple (régénérable).
  - Caractéristiques : débit, capacité, pression max. 10 bars, température max. 65 °C.

  **c. Expansions et organes de sécurité**
  Installation de vases d'expansion et soupapes de sécurité :
  - Vase en acier traité, membrane/vessie, volume selon calcul (Buildwise Rapport 14).
  - Garantie min. 5 ans, remplaçable sans vidange.
  - Installation près de la chaudière, avec raccordement à la décharge.

  **Mesurage** : unité par pièce (pc), inclus ou selon type.
  **Nature du marché** : PM ou QF.
  - **63.32.4a Chaleur - distribution et émission - éléments d'installation - sets de remplissage CCTB 01.11** — `section:63.32.4a`, article, profondeur 6, pages 314-314
  - **63.32.4b Chaleur - distribution et émission - traitements de l'eau de remplissage CCTB 01.11** — `section:63.32.4b`, article, profondeur 6, pages 315-316
  - **63.32.4c Chaleur - distribution et émission - expansions et organes de sécurité CCTB 01.13** — `section:63.32.4c`, article, profondeur 6, pages 317-318
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/140-63-32-3-elements-d-installation-circulateurs-et-pompes-cctb-01-13|63.32.3 Éléments d'installation circulateurs et pompes CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/142-63-32-5-elements-d-installation-purgeurs-cctb-01-02|63.32.5 Éléments d'installation purgeurs CCTB 01.02]]"
tags: [document-section, cctb]
sources: [141_63.32.4_éléments_dinstallation_et_raccordements_en_eau_-_expansions_et_organes_de_sécurité_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.4 Éléments d'installation et raccordements en eau - expansions et organes de sécurité [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes de : 

- Remplissage en eau des installations de chauffage 

- Traitement de l'eau de remplissage des circuits de chauffage 

- D’expansion du volume de l’eau des circuits fermés d’installation de chauffage 

- De sécurité destinés à protéger les installations de chauffage. 

###### 63.32.4 a Chaleur - distribution et émission - éléments d'installation - sets de remplissage [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit du système de remplissage des installations de chauffage à raccorder sur le réseau alimentaire. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le « set de remplissage » d’une installation est OBLIGATOIREMENT composé de : 

- Une vanne d’arrêt côté alimentation 

- Directement suivie d’un clapet anti-retour agrée « ANSEAU » avec déconnexion / mise à l’air CA 296 conforme aux prescriptions de [[entities/belgaqua|Belgaqua]]

- Un flexible détachable permettant une isolation totale du circuit d’alimentation du circuit fermé du chauffage 

- Une vanne d’arrêt côté chauffage permettant le démontage du flexible 

Diamètre : DN 15 / 20 / 25 

**Prescriptions complémentaires** 

Pour la protection d’installation à moindres risques ou à risques intermittents nécessitant néanmoins un dispositif de disconnection pour installations de chauffage domestiques ≤ 70 Kw. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

**(soit par défaut)** 

1. – 

**(soit)** 

**2. pc** 

**code de mesurage:** 

**(soit par défaut)** 

1.Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

**nature du marché:** 

PM (par défaut) / QF 

**(soit par défaut)** 

**1. PM** 

**(soit)** 

**2. QF** 

###### 63.32.4 b Chaleur - distribution et émission - traitements de l'eau de remplissage [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'un appareil destiné à traiter l'eau de remplissage des installations de chauffage (adoucisseur). 

Système compact de déminéralisation par échange d'ions de l'eau de ville à lit mélangé à l'épreuve de la pression. 

**MATÉRIAUX** 

**Caractéristiques générales** 

L'appareil comprend : 

1 ) Une rampe de traitement d'eau pour le remplissage et pour les appoints d'eau des circuits fermés de chauffage. Cette rampe permet le remplissage du circuit de chauffage selon la norme [NBN EN 1717]. La rampe exécutée en laiton résistant à la dézincification est exclusivement destinée à être montée horizontalement.

2 ) Une sonde de conductivité intégrée à la rampe permettant le contrôle de la capacité restante de la bouteille de résine raccordée à la rampe et servant à la déminéralisation de l'eau. 

La rampe comprend : 

- Disconnecteur suivant [NBN EN 1717] 

- Filtre à tamis 

- Réducteur de pression (0,2

- 4 bars) 

- Connection pour bouteille de déminéralisation à usage unique ou usages multiples 

- Manomètre 

- Compteur d'eau analogique pour le relevé du volume d'eau de remplissage et d'appoint 

- Vannes d'arrêt 

- Isolation thermique de la rampe 

- Matériel de fixation 

- Sonde type LF pour le contrôle de la conductivité 

Caractéristiques techniques : 

- Raccords : DN 15 

- Filetage : 1/2" AG 

- Pression nom. max. : 10 bars 

- Débit : 2,65 (par défaut) / *** m³/h à 1,5 bars 

- Longueur de montage : *** mm (avec raccordement) 

- Longueur de montage : *** mm (sans raccordement) 

- Température max : 65 °C 

**(soit par défaut)** 

**Système à bouteille à **usages multiples** qui peut être régénérée.** 

L’adaptateur est déjà en place. 

Caractéristiques techniques: 

Débit : 1200 (par défaut) / *** l/h Capacité : 1160 (par défaut) / *** µS/cm x m³ Capacité à 500 µS/cm : 2320 (par défaut) / *** litres Température eau max. : 40 °C Pression de service max.: 10 bars Raccord nominal : 3/4" écrou-raccord 

Le système comprend également dans ce cas : 

- 1 Bouteille échangeuse en acier inoxydable, avec système intérieur de distribution 

- 1 Charge de résine à lit mélangé de qualité supérieure 

**(soit par défaut)** 

Système à bouteille à **usage unique** sert en particulier au remplissage et aux appoints en eau des circuits de chauffage.

L’adaptateur est déjà en place. 

Caractéristiques techniques: 

- Débit de remplissage : 400 (par défaut) / *** l/h 

- Capacité de déminéral. : 110 (par défaut) / *** µS/cm x m³ 

- Capacité à 500 µS/cm : 220 (par défaut) / *** Litres 

- Température nominale : 4

- 30 °C 

- Température ambiante : 4

- 40 °C 

- Pression de service : 6 bar abs. 

- Pression nominale : PN 6 

Le système comprend également dans ce cas : 

- 1 bouteille en PEHD avec raccord à visser pour le montage de l'adaptateur de la bouteille 

- 1 Charge de résine à lit mélange de qualité supérieure 

**MESURAGE** 

**unité de mesure:** 

pc / fft 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Compris dans le prix de l'installation 

**nature du marché:** 

QF / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PM** 

###### 63.32.4 c Chaleur - distribution et émission - expansions et organes de sécurité [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Les travaux comprennent toutes les livraisons, les travaux et les réglages pour l'installation prête à l’emploi, d'un vase d'expansion et des soupapes de sécurité correspondantes. 

**MATÉRIAUX** 

**Caractéristiques générales**

Réservoir en acier, traité à l'intérieur contre la corrosion et peint à l'extérieur en couleur rouge. La séparation entre l'eau et la poche d'azote est réalisée au moyen d'une membrane ou d'un soufflet qui prennent la forme du vase d'expansion en position extrême (complètement rempli) sans tension exagérée. 

Prescriptions particulières : voir C5 du [[entities/cct-105|CCT 105]] pour les 3 situations suivantes : 

- Si volume du vase > 1000 litres 

- Si volume du vase > 100 litres 

- Si vase pour eau sanitaire / eau potable 

**Spécifications** 

- Pression d'essai en usine : 1,5 x la pression de service la plus élevée avec une P ≥ 5 bars. 

- Dimensionnement : selon la note de calcul [Buildwise Méthode de dimensionnement Rapport 14] à soumettre 

- Le vase est remplaçable sans vidanger l'installation. 

- Garantie sur les vases, vessies ou membranes : 5 ans minimum (par défaut) / ***. 

- Vase : à membrane / vessie 

- Volume du vase : *** litres / > 100 / 1000 litres, alors, *** 

- Pour eau sanitaire /eau potable : non (par défaut) / oui : alors, *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le vase d'expansion est installé à un endroit facilement accessible et contrôlable, à proximité de la chaudière, sur la conduite de retour générale de l'installation et toujours du côté aspiration du circulateur ou de la pompe. 

A mettre en œuvre avec une soupape de sécurité agréée par [[entities/belgaqua|Belgaqua]](robinet d'arrêt, clapet de surpression, clapet antiretour aussi près que possible du vase d'expansion et à la même hauteur). L'entrepreneur fournit une note de calcul pour le dimensionnement et le nombre nécessaire de ou des soupape(s) de sécurité. 

Il réalise un raccordement à la décharge reprenant le débit d'évacuation de la décharge de la (ou des ) soupape(s) : Choix des matières et Ø à soumettre à la direction des travaux avant exécution. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

_**(soit)**_ 

2. pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type.

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1. PM 

_**(soit)**_ 

**2. QF**
