---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.5"
ordre_document: 142
titre: "63.32.5 Éléments d'installation purgeurs CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 142 63.32.5 Éléments d'installation purgeurs CCTB 01.02]
resume_section: |-
  **63.32.5 Éléments d'installation - purgeurs CCTB 01.02**

  Les purgeurs d'air sont destinés aux installations de chauffage. Chaque installation inclut un purgeur à flotteur, avec tous les travaux et accessoires nécessaires pour son fonctionnement.

  **Matériaux :**
  - Boisseau en laiton ou bronze.
  - Pression max : 10 bars.
  - Température max : < 120 °C.
  - Poche d'air pour protéger la soupape et vanne de raccordement pour remplacement sans perte d'eau.

  **Mise en œuvre :**
  Les purgeurs sont installés selon les prescriptions techniques et aux points où l'air s'accumule (ex. points hauts, après chaudière). Ils peuvent inclure un système de maintien de pression ou être raccordés via une vanne d'isolement.

  **Mesurage :**
  Unité : pièce (pc).
  Nature du marché : PM (par défaut) ou QF selon le type.
  - **63.32.5a Chaleur - distribution et émission - éléments d'installation - purgeurs à flotteurs CCTB 01.13** — `section:63.32.5a`, article, profondeur 6, pages 319-319
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/141-63-32-4-elements-d-installation-et-raccordements-en-eau-expansions-et-organes-de-securite-cctb|63.32.4 Éléments d'installation et raccordements en eau expansions et organes de sécurité CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/143-63-32-6-elements-d-installation-separateurs-cctb-01-12|63.32.6 Éléments d'installation séparateurs CCTB 01.12]]"
tags: [document-section, cctb]
sources: [142_63.32.5_éléments_dinstallation_-_purgeurs_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.5 Éléments d'installation - purgeurs [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes de purge d’air dans les installations de chauffage 

###### 63.32.5 a Chaleur - distribution et émission - éléments d'installation - purgeurs à flotteurs [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Chaque installation est équipée d'un purgeur à flotteur. L'ouvrage comprend tous les travaux et fournitures pour l'installation à l'état de marche d'un purgeur, y compris tous les accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Une poche d'air protège la soupape contre l'encrassement. Il est équipé d'une soupape de raccordement qui permet de remplacer le purgeur sans perte d'eau. 

Spécifications : 

- Boisseau : laiton ou bronze 

- Pression maximale : 10 bars 

- Température maximale : < 120 °C 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les purgeurs sont placés conformément aux prescriptions de l'étude technique et du fabricant, aux endroits de l'installation où l'air risque de s'accumuler (par ex. au point haut de l'installation, après la chaudière, …). 

Suivant C1 du [[entities/cct-105|CCT 105]], le purgeur à floteur est : 

**(soit)** équipé d’un système qui permet de maintenir la pression dans l’installation et de ne pas vidanger cette dernière quand le purgeur est démonté. 

**(soit)** raccordé à l’installation au moyen d’une vanne d’isolement manuelle bloquée en position ouverte. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_

**1. –** 

**(soit)** 

**2. pc** 

**code de mesurage:** 

**(soit par défaut)** 

1.Compris dans le prix de l’installation. 

**(soit)** 

**2. Selon le type.** 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

**(soit)** 

**2. QF**
