---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.6"
ordre_document: 143
titre: "63.32.6 Éléments d'installation séparateurs CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 143 63.32.6 Éléments d'installation séparateurs CCTB 01.12]
resume_section: |-
  **63.32.6 Éléments d'installation - séparateurs CCTB 01.12**

  **Séparateurs d'air :**
  - Appareils de désaération (dégazeurs) pour éliminer l'air et les bulles dans les circuits de chauffage.
  - Équipés d'un purgeur à flotteur démontable sans vidange.
  - Matériaux : désaérateur automatique avec spirale ou anneaux métalliques, pression max. 10 bars, température max. < 120 °C.
  - Adaptateurs ou séparateurs spécifiques requis si vitesse d'écoulement > 1,5 m/s.
  - Placement près de la sortie chaude de la chaudière.

  **Systèmes de désembouage :**
  - Éliminent boues et impuretés, y compris particules métalliques.
  - Fonctionnement : barreau magnétique et médium filtrant.
  - Modèles :
    - Ø ≤ DN 50 : corps en laiton, disques hélicoïdaux inox, faible perte de charge, vidange facile.
    - Ø ≥ DN 50 : corps en acier traité, filtre à poche, barreau magnétique, vannes papillon, circulateur, accessoires optionnels (détection d’encrassement, tableau de commande).

  **Mesurage :**
  - Unité : pièce (par défaut).
  - Inclus dans le prix de l'installation ou selon type.
  - Nature du marché : PM (par défaut) ou QF.
  - **63.32.6a Chaleur - distribution et émission - éléments d'installation - séparateurs de bulles d'air CCTB 01.13** — `section:63.32.6a`, article, profondeur 6, pages 320-320
  - **63.32.6b Chaleur - distribution et émission - éléments d'installation - systèmes de désembouage CCTB 01.12** — `section:63.32.6b`, article, profondeur 6, pages 321-322
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/142-63-32-5-elements-d-installation-purgeurs-cctb-01-02|63.32.5 Éléments d'installation purgeurs CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/144-63-32-7-elements-d-installation-bouteilles-casse-pression-ou-de-decouplage-cctb-01-02|63.32.7 Éléments d'installation bouteilles casse pression (ou de découplage) CCTB 01.02]]"
tags: [document-section, cctb]
sources: [143_63.32.6_éléments_dinstallation_-_séparateurs_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.6 Éléments d'installation - séparateurs [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de séparateurs d'air

- aussi nommé dégazeur ou séparateur de bulles d'air

- destiné à la désaération de l'installation et au dégazage de l'eau des installations de chauffage 

**EXÉCUTION / MISE EN ŒUVRE** 

Calorifugeage suivant [63.31.3a](134_63.31.3_conduites_accessoires_-_calorifugeages_des_conduites_cctb_01.13.md) Chaleur

- distribution et émission

- conduites & accessoires

- calorifugeage des conduites 

[63.32.6 a Chaleur - distribution et émission - éléments d'installation - séparateurs de bulles d'air [[entities/cctb|CCTB]] 01.13](143_63.32.6_éléments_dinstallation_-_séparateurs_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de séparateurs d'air à désaération automatique

- aussi nommé dégazeur ou séparateur de bulles d'air

- destiné à la désaération de l'installation et au dégazage de l'eau des circuits de chauffage central. 

Ils sont équipés d'un purgeur à flotteur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Désaérateur automatique : dégazeur à absorption au moyen d'une spirale, d'anneaux en métal, et autres. La turbulence provoquée dans l'appareil freine fortement l'écoulement et permet aux gaz présents de remonter vers une chambre à air. L'eau dans cette chambre à air est maintenue à un niveau constant à l'aide d'un aérateur à flotteur qui empêche aussi que l'encrassement de l'eau n'atteigne la soupape de sortie. 

Spécifications : 

- Pression maximale : 10 bars 

- Température maximale : < 120 °C 

- Diamètre de raccordement : *** mm

Si la vitesse d'écoulement dans les canalisations amont est > 1,5 m/s, suivant le C1 du  [[entities/cct-105|CCT 105]] : 

**(soit)** le séparateur d’air est équipé d’adaptateurs, du côté entrée et sortie, pour réduire la vitesse d’écoulement de l’eau à l’entrée de celui-ci. 

**(soit)** utiliser un séparateur à centrifugation ou à chambre annexe, adapté aux vitesses d’écoulement plus élevées. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le purgeur à flotteur est démontable sans que l'eau de l'installation ne soit vidangée. A placer à proximité de la sortie chaude de la chaudière selon les prescriptions du fournisseur. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

**(soit)** 

**2. pc** 

**code de mesurage:** 

**(soit par défaut)** 

1.Compris dans le prix de l’installation. 

**(soit)** 

**2. Selon le type.** 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

**(soit)** 

**2. QF** 

###### 63.32.6 b Chaleur - distribution et émission - éléments d'installation - systèmes de désembouage [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes destinés à enlever le maximum de « boues » et impuretés en suspension dans les installations de chauffage. Ils sont équipés d’un système permettant de piéger également les parties métalliques en suspension dans l’eau de chauffage. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Principe de fonctionnement : 

Une partie de l’eau à traiter est dirigée dans le corps de l’appareil. Celle-ci passe sur un barreau magnétique à rayonnement multidirectionnel où elle se débarrasse pour la plus grande partie de ses oxydes ferriques (Fe3 O4).

L’eau continue et traverse un médium filtrant où toutes les particules en suspension sont piégées. L’eau ressort de l’appareil en étant débarrassée des matières non désirables. 

Deux manomètres permettent (par ≠ de pression) la visualisation du degré d’encrassement du filtre et du barreau magnétique. 

Description : 

**Pour  Ø ≤ DN 50 (par défaut) / ≥ DN 50** 

**(soit par défaut)** : Pour Ø ≤ DN 50** 

Le corps de l’appareil est en laiton. 

Le « piégeage » des boues est basé sur le principe d’une série de disques hélicoïdaux superposés en inox incorporé dans une chambre de décantation. 

Par ce principe, les pertes de charge sont très faibles et constantes et aucun engorgement n'a lieu. La boue s’amasse dans la grande chambre de séparation sans gêner le flux principal. Un fond amovible permet un contrôle visuel. La vitesse d’écoulement est ralentie de telle sorte que les particules lourdes se déposent immédiatement. 

Les ailettes disposées selon le principe hélicoïdal (la spirale tourne dans un sens descendant) dirigent les plus petites particules de boue vers le bas. 

Pour capter la magnétite, il est équipé dans la colonne centrale d’une barre fortement magnétisée. Une vanne de vidange à boisseau sphérique est montée horizontalement au pied de l’appareil. 

Ce poste comprend également les vannes d’arrêt avec raccord 3 pièces qui permet un démontage aisé (voir article [63.32.1b](138_63.32.1_éléments_dinstallation_-_robinets_cctb_01.13.md) Chaleur

- distribution et émission

- éléments d'installation

- robinets et vannes d'isolement). 

**(soit )** : Pour Ø ≥ DN 50** 

Ce système est composé de : 

- 1 corps en acier traité en résine polyester 

- 1 filtre à poche en polyester à mailles variables 

- 1 barreau magnétique 

- 2 vannes d’isolement type papillon 

- 2 manomètres inox à bain de glycérine 

- 1 vanne de chasse ou de prélèvement 

- 1 circulateur monophasé 230 V 

- 1 purgeur automatique à gros débit 

Accessoires : 

- 1 système de détection d’encrassement : OUI / NON (par défaut) 

- 1 tableau de commande avec protection : OUI / NON (par défaut) 

- 1 aimant pour retenu des particules métalliques : OUI / NON (par défaut) 

Ce poste comprend également les raccordements hydrauliques et électriques. 

Diamètre : DN ***  mm : à soumettre 

MESURAGE 

- unité de mesure: 

- (par défaut) / pc 

**(soit par défaut)** 

1. – 

_**(soit)**_ 

**2. pc** 

- code de mesurage:

**(soit par défaut)** 

**1. Compris dans le prix de l’installation.** 

**(soit)** 

2. Selon le type. 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1.PM 

**(soit)** 

**2. QF**
